<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_aquascroll_SNMP_chiller"
	ddfname="Uniflair Aquascroll Chiller [pcoWeb][SNMP]"
	ddfversion="8"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="uniflair_aquascroll">
		<oidMustExist ruleid="snmpdevicetest" oid=".1.3.6.1.4.1.9839" istree="yes"/>		
		<setProductData ruleid="vendordata" field="vendor">UNIFLAIR</setProductData>
		<setProductData ruleid="modeldata" field="model">AQUASCROLL</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>

        <stateSensor ruleid="system_on">
			<type>state</type>
			<sensorId>SYSTEM_ON</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.1.0</getOid>
				</mapValue>
			</value>
			<label>System on</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1">
			<type>state</type>
			<sensorId>COMPRESSOR_1</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.2.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 1</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2">
			<type>state</type>
			<sensorId>COMPRESSOR_2</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.3.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 2</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3">
			<type>state</type>
			<sensorId>COMPRESSOR_3</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.4.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 3</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_4">
			<type>state</type>
			<sensorId>COMPRESSOR_4</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.5.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 4</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_1">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_1</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.6.0</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 1</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_2">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_2</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.7.0</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 2</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circ._1_refrigerant_shut-off_valve">
			<type>state</type>
			<sensorId>CIRC._1_REFRIGERANT_SHUT-OFF_VALVE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.8.0</getOid>
				</mapValue>
			</value>
			<label>Circ. 1 refrigerant shut-off valve</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circ._2_refrigerant_shut-off_valve">
			<type>state</type>
			<sensorId>CIRC._2_REFRIGERANT_SHUT-OFF_VALVE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.9.0</getOid>
				</mapValue>
			</value>
			<label>Circ. 2 refrigerant shut-off valve</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_pump_">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_PUMP_</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.10.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery pump</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_circuit_1__">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_CIRCUIT_1__</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.11.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery circuit 1</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_circuit_2__">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_CIRCUIT_2__</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.12.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery circuit 2</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_heaters">
			<type>state</type>
			<sensorId>ANTIFREEZE_HEATERS</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.13.0</getOid>
				</mapValue>
			</value>
			<label>Antifreeze heaters</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circuit_1_defrost">
			<type>state</type>
			<sensorId>CIRCUIT_1_DEFROST</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.14.0</getOid>
				</mapValue>
			</value>
			<label>Circuit 1 defrost</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circuit_2_defrost">
			<type>state</type>
			<sensorId>CIRCUIT_2_DEFROST</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.15.0</getOid>
				</mapValue>
			</value>
			<label>Circuit 2 defrost</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_power_consumption_mode">
			<type>state</type>
			<sensorId>LOW_POWER_CONSUMPTION_MODE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.16.0</getOid>
				</mapValue>
			</value>
			<label>Low power consumption mode</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="winter_mode">
			<type>state</type>
			<sensorId>WINTER_MODE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.17.0</getOid>
				</mapValue>
			</value>
			<label>Winter mode</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="free-cooling_valve">
			<type>state</type>
			<sensorId>FREE-COOLING_VALVE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.18.0</getOid>
				</mapValue>
			</value>
			<label>Free-cooling valve</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="free-cooling_pump">
			<type>state</type>
			<sensorId>FREE-COOLING_PUMP</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.19.0</getOid>
				</mapValue>
			</value>
			<label>Free-cooling pump</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ucap_working">
			<type>state</type>
			<sensorId>UCAP_WORKING</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.21.0</getOid>
				</mapValue>
			</value>
			<label>Ucap working</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="inverter_pump_reduced_speed">
			<type>state</type>
			<sensorId>INVERTER_PUMP_REDUCED_SPEED</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.22.0</getOid>
				</mapValue>
			</value>
			<label>Inverter Pump Reduced Speed</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>

		
		<stateSensor ruleid="loss_of_water_flow_pre_(autom.reset)">
			<type>state</type>
			<sensorId>LOSS_OF_WATER_FLOW_PRE_(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.31.0</getOid>
				</mapValue>
			</value>
			<label>Loss of water flow pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="loss_of_water_flow__(autom.reset)">
			<type>state</type>
			<sensorId>LOSS_OF_WATER_FLOW__(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.32.0</getOid>
				</mapValue>
			</value>
			<label>Loss of water flow  (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_1_pre_(autom.reset)">
			<type>state</type>
			<sensorId>LOW_PRESSURE_1_PRE_(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.33.0</getOid>
				</mapValue>
			</value>
			<label>Low pressure 1 pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_2_pre_(autom.reset)">
			<type>state</type>
			<sensorId>LOW_PRESSURE_2_PRE_(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.34.0</getOid>
				</mapValue>
			</value>
			<label>Low pressure 2 pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_1_">
			<type>state</type>
			<sensorId>LOW_PRESSURE_1_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.35.0</getOid>
				</mapValue>
			</value>
			<label>Low pressure 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_2_">
			<type>state</type>
			<sensorId>LOW_PRESSURE_2_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.36.0</getOid>
				</mapValue>
			</value>
			<label>Low pressure 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="high_pressure_1_">
			<type>state</type>
			<sensorId>HIGH_PRESSURE_1_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.37.0</getOid>
				</mapValue>
			</value>
			<label>High pressure 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="high_pressure_2_">
			<type>state</type>
			<sensorId>HIGH_PRESSURE_2_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.38.0</getOid>
				</mapValue>
			</value>
			<label>High pressure 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1_overload_pre_(autom.reset)">
			<type>state</type>
			<sensorId>COMPRESSOR_1_OVERLOAD_PRE_(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.39.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 overload pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2_overload_pre_(autom.reset)">
			<type>state</type>
			<sensorId>COMPRESSOR_2_OVERLOAD_PRE_(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.40.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 overload pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3_overload_pre_(autom.reset)">
			<type>state</type>
			<sensorId>COMPRESSOR_3_OVERLOAD_PRE_(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.41.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 overload pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_4_overload_pre_(autom.reset)">
			<type>state</type>
			<sensorId>COMPRESSOR_4_OVERLOAD_PRE_(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.42.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 overload pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1_overload_">
			<type>state</type>
			<sensorId>COMPRESSOR_1_OVERLOAD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.43.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2_overload_">
			<type>state</type>
			<sensorId>COMPRESSOR_2_OVERLOAD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.44.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3_overload_">
			<type>state</type>
			<sensorId>COMPRESSOR_3_OVERLOAD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.45.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_4_overload_">
			<type>state</type>
			<sensorId>COMPRESSOR_4_OVERLOAD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.46.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_1_overload_">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_1_OVERLOAD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.47.0</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 1 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_2_overload_">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_2_OVERLOAD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.48.0</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 2 overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="free-cooling_pump_overload_">
			<type>state</type>
			<sensorId>FREE-COOLING_PUMP_OVERLOAD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.49.0</getOid>
				</mapValue>
			</value>
			<label>Free-cooling pump overload</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_1_pre_(automatic_reset)">
			<type>state</type>
			<sensorId>ANTIFREEZE_1_PRE_(AUTOMATIC_RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.50.0</getOid>
				</mapValue>
			</value>
			<label>Antifreeze 1 pre (automatic reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_2_pre_(automatic_reset)">
			<type>state</type>
			<sensorId>ANTIFREEZE_2_PRE_(AUTOMATIC_RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.51.0</getOid>
				</mapValue>
			</value>
			<label>Antifreeze 2 pre (automatic reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_1_">
			<type>state</type>
			<sensorId>ANTIFREEZE_1_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.52.0</getOid>
				</mapValue>
			</value>
			<label>Antifreeze 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="antifreeze_2_">
			<type>state</type>
			<sensorId>ANTIFREEZE_2_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.53.0</getOid>
				</mapValue>
			</value>
			<label>Antifreeze 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fase_sequence__(automatic_reset)">
			<type>state</type>
			<sensorId>FASE_SEQUENCE__(AUTOMATIC_RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.54.0</getOid>
				</mapValue>
			</value>
			<label>Phase sequence  (automatic reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fase_sequence_">
			<type>state</type>
			<sensorId>FASE_SEQUENCE_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.55.0</getOid>
				</mapValue>
			</value>
			<label>Phase sequence</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fans_thermal_pre_(automatic_reset)">
			<type>state</type>
			<sensorId>FANS_THERMAL_PRE_(AUTOMATIC_RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.56.0</getOid>
				</mapValue>
			</value>
			<label>Fans thermal pre (automatic reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fans_thermal_">
			<type>state</type>
			<sensorId>FANS_THERMAL_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.57.0</getOid>
				</mapValue>
			</value>
			<label>Fans thermal</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="net_frequency_error">
			<type>state</type>
			<sensorId>NET_FREQUENCY_ERROR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.58.0</getOid>
				</mapValue>
			</value>
			<label>Net frequency error</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_inlet_high_temperature_">
			<type>state</type>
			<sensorId>WATER_INLET_HIGH_TEMPERATURE_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.59.0</getOid>
				</mapValue>
			</value>
			<label>Water inlet high temperature</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_inlet_low_temperature_">
			<type>state</type>
			<sensorId>WATER_INLET_LOW_TEMPERATURE_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.60.0</getOid>
				</mapValue>
			</value>
			<label>Water inlet low temperature</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_inlet_temp_sensor">
			<type>state</type>
			<sensorId>WATER_INLET_TEMP_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.61.0</getOid>
				</mapValue>
			</value>
			<label>Water Inlet Temp Sensor_Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_outlet_temp_sensor">
			<type>state</type>
			<sensorId>WATER_OUTLET_TEMP_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.62.0</getOid>
				</mapValue>
			</value>
			<label>Water Outlet Temp Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
	<stateSensor ruleid="water_tank_temp_sensor">
			<type>state</type>
			<sensorId>WATER_TANK_TEMP_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.63.0</getOid>
				</mapValue>
			</value>
			<label>Water Tank Temp Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
			<stateSensor ruleid="outdoor_air_temp_sensor">
			<type>state</type>
			<sensorId>OUTDOOR_AIR_TEMP_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.64.0</getOid>
				</mapValue>
			</value>
			<label>Outdoor Air Temperature Temp Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
			<stateSensor ruleid="cond1_press_sensor">
			<type>state</type>
			<sensorId>COND1_PRESS_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.65.0</getOid>
				</mapValue>
			</value>
			<label>Condensing 1 Pressure Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
			<stateSensor ruleid="cond2_press_sensor">
			<type>state</type>
			<sensorId>COND2_PRESS_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.66.0</getOid>
				</mapValue>
			</value>
			<label>Condensing 2 Pressure Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
			<stateSensor ruleid="evap1_press_sensor">
			<type>state</type>
			<sensorId>EVAP1_PRESS_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.67.0</getOid>
				</mapValue>
			</value>
			<label>Evaporating 1 Pressure Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
			<stateSensor ruleid="evap2_press_sensor">
			<type>state</type>
			<sensorId>EVAP2_PRESS_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.68.0</getOid>
				</mapValue>
			</value>
			<label>Evaporating 2 Pressure Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
			<stateSensor ruleid="water_inlet_press_sensor">
			<type>state</type>
			<sensorId>WATER_INLET_PRESS_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.69.0</getOid>
				</mapValue>
			</value>
			<label>Water Inlet Press. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
			<stateSensor ruleid="water_outlet_press_sensor">
			<type>state</type>
			<sensorId>WATER_OUTLET_PRESS_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.70.0</getOid>
				</mapValue>
			</value>
			<label>Water Outlet Press. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
			<stateSensor ruleid="exv1_temp_sensor">
			<type>state</type>
			<sensorId>EXV1_TEMP_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.71.0</getOid>
				</mapValue>
			</value>
			<label>EXV 1 Temp. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="exv2_temp_sensor">
			<type>state</type>
			<sensorId>EXV2_TEMP_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.72.0</getOid>
				</mapValue>
			</value>
			<label>EXV 2 Temp. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="exv1_press_sensor">
			<type>state</type>
			<sensorId>EXV1_PRESS_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.73.0</getOid>
				</mapValue>
			</value>
			<label>EXV 1 Press. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="exv2_press_sensor">
			<type>state</type>
			<sensorId>EXV2_PRESS_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.74.0</getOid>
				</mapValue>
			</value>
			<label>EXV 2 Press. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_water_input_sensor">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_WATER_INPUT_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.75.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery Water Input Temp. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_water_output_sensor">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_WATER_OUTPUT_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.76.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery Water Output Temp. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_tank_temp_sensor">
			<type>state</type>
			<sensorId>WATER_TANK_TEMP_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.77.0</getOid>
				</mapValue>
			</value>
			<label>Water Tank Temp. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="additional_temp_sensor">
			<type>state</type>
			<sensorId>ADDITIONAL_TEMP_SENSOR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.78.0</getOid>
				</mapValue>
			</value>
			<label>Additional Temp. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1:_hour_counter_threshold__">
			<type>state</type>
			<sensorId>COMPRESSOR_1:_HOUR_COUNTER_THRESHOLD__</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.81.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 1: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2:_hour_counter_threshold__">
			<type>state</type>
			<sensorId>COMPRESSOR_2:_HOUR_COUNTER_THRESHOLD__</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.82.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 2: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3:_hour_counter_threshold__">
			<type>state</type>
			<sensorId>COMPRESSOR_3:_HOUR_COUNTER_THRESHOLD__</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.83.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 3: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_4:_hour_counter_threshold__">
			<type>state</type>
			<sensorId>COMPRESSOR_4:_HOUR_COUNTER_THRESHOLD__</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.84.0</getOid>
				</mapValue>
			</value>
			<label>Compressor 4: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_1:_hour_counter_threshold_">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_1:_HOUR_COUNTER_THRESHOLD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.85.0</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 1: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="circulating_pump_2:_hour_counter_threshold_">
			<type>state</type>
			<sensorId>CIRCULATING_PUMP_2:_HOUR_COUNTER_THRESHOLD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.86.0</getOid>
				</mapValue>
			</value>
			<label>Circulating pump 2: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="free-cooling_pump:_hour_counter_threshold_">
			<type>state</type>
			<sensorId>FREE-COOLING_PUMP:_HOUR_COUNTER_THRESHOLD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.87.0</getOid>
				</mapValue>
			</value>
			<label>Free-cooling pump: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="wrong_password_">
			<type>state</type>
			<sensorId>WRONG_PASSWORD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.88.0</getOid>
				</mapValue>
			</value>
			<label>Wrong password</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="interrupted_lan_">
			<type>state</type>
			<sensorId>INTERRUPTED_LAN_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.90.0</getOid>
				</mapValue>
			</value>
			<label>Interrupted lan</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_1_limit_pre_(autom.reset)">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_1_LIMIT_PRE_(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.91.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery 1 limit pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_2_limit_pre_(autom.reset)">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_2_LIMIT_PRE_(AUTOM.RESET)</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.92.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery 2 limit pre (autom.reset)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_1_limit_">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_1_LIMIT_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.93.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery 1 limit</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heat_recovery_2_limit_">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_2_LIMIT_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.94.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery 2 limit</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_1_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.95.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_2_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.96.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_low_superheat">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_1_LOW_SUPERHEAT</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.97.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 low superheat</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_low_superheat">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_2_LOW_SUPERHEAT</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.98.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 low superheat</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_lop_protection_">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_1_LOP_PROTECTION_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.99.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 lop protection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_lop_protection_">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_2_LOP_PROTECTION_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.100.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 lop protection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_mop_protection_">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_1_MOP_PROTECTION_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.101.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 mop protection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_mop_protection_">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_2_MOP_PROTECTION_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.102.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 mop protection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_1_motor_">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_1_MOTOR_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.103.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 1 motor</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="expansion_valve_2_motor_">
			<type>state</type>
			<sensorId>EXPANSION_VALVE_2_MOTOR_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.104.0</getOid>
				</mapValue>
			</value>
			<label>Expansion valve 2 motor</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="freecooling_motorized_valve_blocked">
			<type>state</type>
			<sensorId>FREECOOLING_MOTORIZED_VALVE_BLOCKED</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.112.0</getOid>
				</mapValue>
			</value>
			<label>Freecooling motorized valve blocked</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_high_pressure_">
			<type>state</type>
			<sensorId>WATER_HIGH_PRESSURE_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.113.0</getOid>
				</mapValue>
			</value>
			<label>Water high pressure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water_low_pressure_">
			<type>state</type>
			<sensorId>WATER_LOW_PRESSURE_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.114.0</getOid>
				</mapValue>
			</value>
			<label>Water low pressure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="inverter_pump_driver_">
			<type>state</type>
			<sensorId>INVERTER_PUMP_DRIVER_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.117.0</getOid>
				</mapValue>
			</value>
			<label>Inverter pump driver</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="omi_offline">
			<type>state</type>
			<sensorId>OMI_OFFLINE</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.119.0</getOid>
				</mapValue>
			</value>
			<label>OMI Offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>

		<stateSensor ruleid="heat_recovery_loss_of_water_flow_">
			<type>state</type>
			<sensorId>HEAT_RECOVERY_LOSS_OF_WATER_FLOW_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.120.0</getOid>
				</mapValue>
			</value>
			<label>Heat recovery loss of water flow</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="electric_heaters_fuse_fault">
			<type>state</type>
			<sensorId>ELECTRIC_HEATERS_FUSE_FAULT</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.123.0</getOid>
				</mapValue>
			</value>
			<label>Electric heaters fuse fault</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
				<stateSensor ruleid="many_exchanges_power_supply">
			<type>state</type>
			<sensorId>MANY_EXCHANGES_POWER_SUPPLY</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.124.0</getOid>
				</mapValue>
			</value>
			<label>Too many exchanges of power supply line</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="gas_leakage_detection">
			<type>state</type>
			<sensorId>GAS_LEAKAGE_DETECTION</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.127.0</getOid>
				</mapValue>
			</value>
			<label>Gas leakage detection</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="gas_leakage_detection:_hour_counter_threshold_">
			<type>state</type>
			<sensorId>GAS_LEAKAGE_DETECTION:_HOUR_COUNTER_THRESHOLD_</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.128.0</getOid>
				</mapValue>
			</value>
			<label>Gas leakage detection: hour counter threshold</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
	    <stateSensor ruleid="compressor_inverter_discharge_temp_sensor_failure">
			<type>state</type>
			<sensorId>COMPRESSOR_INVERTER_DISCHARGE_TEMP_SENSOR_FAILURE</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.129.0</getOid>
				</mapValue>
			</value>
			<label>Compressor inverter discharge Temp. Sensor Failure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
	    <stateSensor ruleid="compressor_inverter_low_oil_level">
			<type>state</type>
			<sensorId>COMPRESSOR_INVERTER_LOW_OIL_LEVEL</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.130.0</getOid>
				</mapValue>
			</value>
			<label>Compressor inverter low oil level</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
	    <stateSensor ruleid="compressor_inverter_trip_alarm">
			<type>state</type>
			<sensorId>COMPRESSOR_INVERTER_TRIP_ALARM</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.131.0</getOid>
				</mapValue>
			</value>
			<label>Compressor inverter trip alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
	    <stateSensor ruleid="evd_driver_error">
			<type>state</type>
			<sensorId>EVD_DRIVER_ERROR</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.133.0</getOid>
				</mapValue>
			</value>
			<label>EVD Driver Error trasmission parameters</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
	    <stateSensor ruleid="water_circuit2_outlet_temp_sensor_failure">
			<type>state</type>
			<sensorId>WATER_CIRCUIT2_OUTLET_TEMP_SENSOR_FAILURE</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.134.0</getOid>
				</mapValue>
			</value>
			<label>Water circuit 2 Outlet Temp. Sensor Failure(ERA bicircuit)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
	    <stateSensor ruleid="compressor_inverter_hi_discharge_temp">
			<type>state</type>
			<sensorId>COMPRESSOR_INVERTER_HI_DISCHARGE_TEMP</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.136.0</getOid>
				</mapValue>
			</value>
			<label>Compressor inverter hi discharge temperature</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
	    <stateSensor ruleid="compressor_inverter_operative_limits">
			<type>state</type>
			<sensorId>COMPRESSOR_INVERTER_OPERATIVE_LIMITS</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.137.0</getOid>
				</mapValue>
			</value>
			<label>Compressor inverter operative limits</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general_alarm_state">
			<type>state</type>
			<sensorId>GENERAL_ALARM_STATE</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.147.0</getOid>
				</mapValue>
			</value>
			<label>General Alarm State</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="alarm_rotation">
			<type>state</type>
			<sensorId>ALARM_ROTATION</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.148.0</getOid>
				</mapValue>
			</value>
			<label>Alarm Rotation</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
     	<stateSensor ruleid="type_a_alarmn">
			<type>state</type>
			<sensorId>TYPE_A_ALARM</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.149.0</getOid>
				</mapValue>
			</value>
			<label>Type A Alarm</label>
			<enum>off_on_enum</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
     	<stateSensor ruleid="type_b_alarmn">
			<type>state</type>
			<sensorId>TYPE_B_ALARM</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.150.0</getOid>
				</mapValue>
			</value>
			<label>Type B Alarm</label>
			<enum>on_off_enum</enum>
			<sensorSet>ALARM VARIABLES</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="condensing_coil_1_refrigerant_shut-off_valve">
			<type>state</type>
			<sensorId>CONDENSING_COIL_1_REFRIGERANT_SHUT-OFF_VALVE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.151.0</getOid>
				</mapValue>
			</value>
			<label>Condensing coil 1 refrigerant shut-off valve</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>
		<stateSensor ruleid="condensing_coil_2_refrigerant_shut-off_valve">
			<type>state</type>
			<sensorId>CONDENSING_COIL_2_REFRIGERANT_SHUT-OFF_VALVE</sensorId>
			<value>
				<mapValue mapid="on_off_valuemap">
					<getOid>.1.3.6.1.4.1.9839.2.1.1.152.0</getOid>
				</mapValue>
			</value>
			<label>Condensing coil 2 refrigerant shut-off valve</label>
			<enum>on_off_enum</enum>
			<sensorSet>Digital</sensorSet>
		</stateSensor>

		<alarmFlags ruleid="loss_of_water_flow_pre_(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.31.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Loss of water flow prealarm (Autom.Reset) Present</activeText>
					<inactiveText>Loss of water flow prealarm (Autom.Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Loss of water flow prealarm (Autom.Reset) Present</activeText>
					<inactiveText>Loss of water flow prealarm (Autom.Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="loss_of_water_flow__(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.32.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Loss of water flow (Autom.Reset) Present</activeText>
					<inactiveText>Loss of water flow (Autom.Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Loss of water flow (Autom.Reset) Present</activeText>
					<inactiveText>Loss of water flow (Autom.Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_1_pre_(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.33.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure 1 PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Low Pressure 1 PreAlarm (Autom.Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure 1 PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Low Pressure 1 PreAlarm (Autom.Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_2_pre_(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.34.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure 2 PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Low Pressure 2 PreAlarm (Autom.Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure 2 PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Low Pressure 2 PreAlarm (Autom.Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_1_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.35.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure 1 Alarm Present</activeText>
					<inactiveText>Low Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure 1 Alarm Present</activeText>
					<inactiveText>Low Pressure 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_2_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.36.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure 2 Alarm Present</activeText>
					<inactiveText>Low Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure 2 Alarm Present</activeText>
					<inactiveText>Low Pressure 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="high_pressure_1_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.37.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Pressure 1 Alarm Present</activeText>
					<inactiveText>High Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Pressure 1 Alarm Present</activeText>
					<inactiveText>High Pressure 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_pressure_2_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.38.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Pressure 2 Alarm Present</activeText>
					<inactiveText>High Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Pressure 2 Alarm Present</activeText>
					<inactiveText>High Pressure 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_1_overload_pre_(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.39.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 1 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 1 Overload Pre Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 1 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 1 Overload Pre Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_2_overload_pre_(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.40.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 2 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 2 Overload Pre Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 2 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 2 Overload Pre Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_3_overload_pre_(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.41.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 3 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 3 Overload Pre Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 3 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 3 Overload Pre Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_4_overload_pre_(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.42.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 4 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 4 Overload Pre Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 4 Overload Pre Alarm Present</activeText>
					<inactiveText>Compressor 4 Overload Pre Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_1_overload_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.43.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 1 Overload Alarm Present</activeText>
					<inactiveText>Compressor 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 1 Overload Alarm Present</activeText>
					<inactiveText>Compressor 1 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_2_overload_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.44.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 2 Overload Alarm Present</activeText>
					<inactiveText>Compressor 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 2 Overload Alarm Present</activeText>
					<inactiveText>Compressor 2 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_3_overload_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.45.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 3 Overload Alarm Present</activeText>
					<inactiveText>Compressor 3 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 3 Overload Alarm Present</activeText>
					<inactiveText>Compressor 3 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_4_overload_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.46.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 4 Overload Alarm Present</activeText>
					<inactiveText>Compressor 4 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 4 Overload Alarm Present</activeText>
					<inactiveText>Compressor 4 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating_pump_1_overload_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.47.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circulating Pump 1 Overload Alarm Present</activeText>
					<inactiveText>Circulating Pump 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circulating Pump 1 Overload Alarm Present</activeText>
					<inactiveText>Circulating Pump 1 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating_pump_2_overload_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.48.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circulating Pump 2 Overload Alarm Present</activeText>
					<inactiveText>Circulating Pump 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circulating Pump 2 Overload Alarm Present</activeText>
					<inactiveText>Circulating Pump 2 Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="free-cooling_pump_overload_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.49.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Free-Cooling Pump Overload Alarm Present</activeText>
					<inactiveText>Free-Cooling Pump Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Free-Cooling Pump Overload Alarm Present</activeText>
					<inactiveText>Free-Cooling Pump Overload Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_1_pre_(automatic_reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.50.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Antifreeze 1 Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Antifreeze 1 Prealarm (Automatic Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Antifreeze 1 Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Antifreeze 1 Prealarm (Automatic Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_2_pre_(automatic_reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.51.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Antifreeze 2 Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Antifreeze 2 Prealarm (Automatic Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Antifreeze 2 Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Antifreeze 2 Prealarm (Automatic Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_1_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.52.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Antifreeze 1 Alarm Present</activeText>
					<inactiveText>Antifreeze 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Antifreeze 1 Alarm Present</activeText>
					<inactiveText>Antifreeze 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_2_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.53.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Antifreeze 2 Alarm Present</activeText>
					<inactiveText>Antifreeze 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Antifreeze 2 Alarm Present</activeText>
					<inactiveText>Antifreeze 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fase_sequence__(automatic_reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.54.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Phase sequence alarm (Automatic Reset) Present</activeText>
					<inactiveText>Phase sequence alarm (Automatic Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Phase sequence alarm (Automatic Reset) Present</activeText>
					<inactiveText>Phase sequence alarm (Automatic Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fase_sequence_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.55.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Phase sequence alarm Present</activeText>
					<inactiveText>Phase sequence alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Phase sequence alarm Present</activeText>
					<inactiveText>Phase sequence alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans_thermal_pre_(automatic_reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.56.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fans thermal Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Fans thermal Prealarm (Automatic Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Fans thermal Prealarm (Automatic Reset) Present</activeText>
					<inactiveText>Fans thermal Prealarm (Automatic Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans_thermal_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.57.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Fans thermal alarm Present</activeText>
					<inactiveText>Fans thermal alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Fans thermal alarm Present</activeText>
					<inactiveText>Fans thermal alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="net_frequency_error">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.58.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Net frequency error Present</activeText>
					<inactiveText>Net frequency error Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Net frequency error Present</activeText>
					<inactiveText>Net frequency error Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_high_temperature_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.59.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water inlet High Temperature Alarm Present</activeText>
					<inactiveText>Water inlet High Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water inlet High Temperature Alarm Present</activeText>
					<inactiveText>Water inlet High Temperature Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_low_temperature_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.60.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water inlet Low Temperature Alarm Present</activeText>
					<inactiveText>Water inlet Low Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water inlet Low Temperature Alarm Present</activeText>
					<inactiveText>Water inlet Low Temperature Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.61.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Inlet Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Inlet Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Inlet Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Inlet Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_outlet_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.62.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Outlet Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Outlet Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Outlet Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Outlet Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_tank_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.63.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="outdoor_air_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.64.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Outdoor air Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Outdoor air Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Outdoor air Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Outdoor air Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing_1_press._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.65.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Condensing 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Condensing 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Condensing 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Condensing 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing_2_press._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.66.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Condensing 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Condensing 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Condensing 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Condensing 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating_1_press._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.67.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Evaporating 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Evaporating 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Evaporating 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Evaporating 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating_2_press._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.68.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Evaporating 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Evaporating 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Evaporating 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Evaporating 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_press._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.69.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Inlet Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Inlet Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Inlet Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Inlet Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_outlet_press._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.70.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Outlet Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Outlet Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Outlet Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Outlet Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="exv_1_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.71.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EXV 1 Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 1 Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EXV 1 Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 1 Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="exv_2_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.72.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EXV 2 Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 2 Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EXV 2 Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 2 Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="exv_1_press._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.73.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EXV 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EXV 1 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 1 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="exv_2_press._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.74.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EXV 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EXV 2 Press. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>EXV 2 Press. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_water_input_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.75.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery Water Input Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Heat recovery Water Input Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery Water Input Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Heat recovery Water Input Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_water_output_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.76.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery Water Output Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Heat recovery Water Output Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery Water Output Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Heat recovery Water Output Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_tank_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.77.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="additional_temp._sensor_failure/disconnected">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.78.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Additional Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Additional Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Additional Temp. Sensor Failure/Disconnected Alarm Present</activeText>
					<inactiveText>Additional Temp. Sensor Failure/Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="pcoe_(address_3)_expansion_board_offline">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.80.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>pCOe (address 3) expansion board offline Alarm Present</activeText>
					<inactiveText>pCOe (address 3) expansion board offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>pCOe (address 3) expansion board offline Alarm Present</activeText>
					<inactiveText>pCOe (address 3) expansion board offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
			<alarmFlags ruleid="compressor_1:_hour_counter_threshold__">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.81.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 1: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 1: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 1: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 1: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="compressor_2:_hour_counter_threshold__">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.82.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 2: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 2: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 2: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 2: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="compressor_3:_hour_counter_threshold__">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.83.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 3: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 3: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 3: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 3: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="compressor_4:_hour_counter_threshold__">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.84.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 4: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 4: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 4: hour counter threshold Alarm Present</activeText>
					<inactiveText>Compressor 4: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="circulating_pump_1:_hour_counter_threshold_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.85.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circulating Pump 1: hour counter threshold Alarm Present</activeText>
					<inactiveText>Circulating Pump 1: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circulating Pump 1: hour counter threshold Alarm Present</activeText>
					<inactiveText>Circulating Pump 1: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="circulating_pump_2:_hour_counter_threshold_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.86.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circulating Pump 2: hour counter threshold Alarm Present</activeText>
					<inactiveText>Circulating Pump 2: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circulating Pump 2: hour counter threshold Alarm Present</activeText>
					<inactiveText>Circulating Pump 2: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="free-cooling_pump:_hour_counter_threshold_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.87.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Free-Cooling Pump: hour counter threshold Alarm Present</activeText>
					<inactiveText>Free-Cooling Pump: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Free-Cooling Pump: hour counter threshold Alarm Present</activeText>
					<inactiveText>Free-Cooling Pump: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="wrong_password_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.88.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Wrong password Alarm Present</activeText>
					<inactiveText>Wrong password Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Wrong password Alarm Present</activeText>
					<inactiveText>Wrong password Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="main_board_eeprom_failure">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.89.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Main Board EEPROM failure Alarm Present</activeText>
					<inactiveText>Main Board EEPROM failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Main Board EEPROM failure Alarm Present</activeText>
					<inactiveText>Main Board EEPROM failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="interrupted_lan_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.90.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Interrupted LAN Alarm Present</activeText>
					<inactiveText>Interrupted LAN Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Interrupted LAN Alarm Present</activeText>
					<inactiveText>Interrupted LAN Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_1_limit_pre_(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.91.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery 1 limit PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Heat recovery 1 limit PreAlarm (Autom.Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery 1 limit PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Heat recovery 1 limit PreAlarm (Autom.Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_2_limit_pre_(autom.reset)">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.92.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery 2 limit PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Heat recovery 2 limit PreAlarm (Autom.Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery 2 limit PreAlarm (Autom.Reset) Present</activeText>
					<inactiveText>Heat recovery 2 limit PreAlarm (Autom.Reset) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
       <alarmFlags ruleid="heat_recovery_1_limit_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.93.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery 1 limit Alarm Present</activeText>
					<inactiveText>Heat recovery 1 limit Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery 1 limit Alarm Present</activeText>
					<inactiveText>Heat recovery 1 limit Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_2_limit_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.94.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery 2 limit Alarm Present</activeText>
					<inactiveText>Heat recovery 2 limit Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery 2 limit Alarm Present</activeText>
					<inactiveText>Heat recovery 2 limit Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.95.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 Alarm Present</activeText>
					<inactiveText>Expansion valve 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 Alarm Present</activeText>
					<inactiveText>Expansion valve 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.96.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 Alarm Present</activeText>
					<inactiveText>Expansion valve 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 Alarm Present</activeText>
					<inactiveText>Expansion valve 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_low_superheat">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.97.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 Low Superheat Alarm Present</activeText>
					<inactiveText>Expansion valve 1 Low Superheat Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 Low Superheat Alarm Present</activeText>
					<inactiveText>Expansion valve 1 Low Superheat Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_low_superheat">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.98.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 Low Superheat Alarm Present</activeText>
					<inactiveText>Expansion valve 2 Low Superheat Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 Low Superheat Alarm Present</activeText>
					<inactiveText>Expansion valve 2 Low Superheat Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
        <alarmFlags ruleid="expansion_valve_1_lop_protection_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.99.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 LOP protection Alarm Present</activeText>
					<inactiveText>Expansion valve 1 LOP protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 LOP protection Alarm Present</activeText>
					<inactiveText>Expansion valve 1 LOP protection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
        <alarmFlags ruleid="expansion_valve_2_lop_protection_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.100.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 LOP protection Alarm Present</activeText>
					<inactiveText>Expansion valve 2 LOP protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 LOP protection Alarm Present</activeText>
					<inactiveText>Expansion valve 2 LOP protection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
        <alarmFlags ruleid="expansion_valve_1_mop_protection_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.101.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 MOP protection Alarm Present</activeText>
					<inactiveText>Expansion valve 1 MOP protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 MOP protection Alarm Present</activeText>
					<inactiveText>Expansion valve 1 MOP protection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
       <alarmFlags ruleid="expansion_valve_2_mop_protection_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.102.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 MOP protection Alarm Present</activeText>
					<inactiveText>Expansion valve 2 MOP protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 MOP protection Alarm Present</activeText>
					<inactiveText>Expansion valve 2 MOP protection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
        <alarmFlags ruleid="expansion_valve_1_motor_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.103.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 motor Alarm Present</activeText>
					<inactiveText>Expansion valve 1 motor Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 motor Alarm Present</activeText>
					<inactiveText>Expansion valve 1 motor Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		        <alarmFlags ruleid="expansion_valve_2_motor_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.104.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 motor Alarm Present</activeText>
					<inactiveText>Expansion valve 2 motor Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 motor Alarm Present</activeText>
					<inactiveText>Expansion valve 2 motor Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_driver_eeprom_failure">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.105.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 driver EEPROM failure Alarm Present</activeText>
					<inactiveText>Expansion valve 1 driver EEPROM failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 driver EEPROM failure Alarm Present</activeText>
					<inactiveText>Expansion valve 1 driver EEPROM failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_driver_eeprom_failure">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.106.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 driver EEPROM failure Alarm Present</activeText>
					<inactiveText>Expansion valve 2 driver EEPROM failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 driver EEPROM failure Alarm Present</activeText>
					<inactiveText>Expansion valve 2 driver EEPROM failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_driver_offline">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.107.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 1 driver offline Alarm Present</activeText>
					<inactiveText>Expansion valve 1 driver offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 1 driver offline Alarm Present</activeText>
					<inactiveText>Expansion valve 1 driver offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_driver_offline">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.108.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve 2 driver offline Alarm Present</activeText>
					<inactiveText>Expansion valve 2 driver offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve 2 driver offline Alarm Present</activeText>
					<inactiveText>Expansion valve 2 driver offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_driver_firmware_failure">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.111.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Expansion valve driver firmware failure Alarm Present</activeText>
					<inactiveText>Expansion valve driver firmware failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Expansion valve driver firmware failure Alarm Present</activeText>
					<inactiveText>Expansion valve driver firmware failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
			<alarmFlags ruleid="freecooling_motorized_valve_blocked">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.112.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Freecooling motorized valve blocked Alarm Present</activeText>
					<inactiveText>Freecooling motorized valve blocked Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Freecooling motorized valve blocked Alarm Present</activeText>
					<inactiveText>Freecooling motorized valve blocked Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
			<alarmFlags ruleid="water_high_pressure_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.113.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water High Pressure Alarm Present</activeText>
					<inactiveText>Water High Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water High Pressure Alarm Present</activeText>
					<inactiveText>Water High Pressure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
			<alarmFlags ruleid="water_low_pressure_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.114.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Low Pressure Alarm Present</activeText>
					<inactiveText>Water Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Low Pressure Alarm Present</activeText>
					<inactiveText>Water Low Pressure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	
		<alarmFlags ruleid="inverter_pump_driver_offline">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.115.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Inverter pump driver offline Alarm Present</activeText>
					<inactiveText>Inverter pump driver offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Inverter pump driver offline Alarm Present</activeText>
					<inactiveText>Inverter pump driver offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_pump_driver_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.117.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Inverter pump driver Alarm serious Present</activeText>
					<inactiveText>Inverter pump driver Alarm serious Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Inverter pump driver Alarm serious Present</activeText>
					<inactiveText>Inverter pump driver Alarm serious Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>		
		<alarmFlags ruleid="powersupply_failure">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.118.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Powersupply failure Alarm Present</activeText>
					<inactiveText>Powersupply failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Powersupply failure Alarm Present</activeText>
					<inactiveText>Powersupply failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="omi_offline">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.119.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>OMI Offline Alarm Present</activeText>
					<inactiveText>OMI Offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>OMI Offline Alarm Present</activeText>
					<inactiveText>OMI Offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
			<alarmFlags ruleid="heat_recovery_loss_of_water_flow_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.120.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Heat recovery Loss of water flow Alarm Present</activeText>
					<inactiveText>Heat recovery Loss of water flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Heat recovery Loss of water flow Alarm Present</activeText>
					<inactiveText>Heat recovery Loss of water flow Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
			<alarmFlags ruleid="electric_heaters_fuse_fault">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.123.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Electric Heaters Fuse Fault Alarm Present</activeText>
					<inactiveText>Electric Heaters Fuse Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Electric Heaters Fuse Fault Alarm Present</activeText>
					<inactiveText>Electric Heaters Fuse Fault Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	
		<alarmFlags ruleid="energy_meter_offline">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.121.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Energy meter offline Alarm Present</activeText>
					<inactiveText>Energy meter offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Energy meter offline Alarm Present</activeText>
					<inactiveText>Energy meter offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="motorized_switch_offline">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.122.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Motorized switch offline Alarm Present</activeText>
					<inactiveText>Motorized switch offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Motorized switch offline Alarm Present</activeText>
					<inactiveText>Motorized switch offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
	<alarmFlags ruleid="many_exchanges_power_supply">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.124.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Too many exchanges of power supply line Alarm Present</activeText>
					<inactiveText>Too many exchanges of power supply line Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Too many exchanges of power supply line Alarm Present</activeText>
					<inactiveText>Too many exchanges of power supply line Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="gas_leakage_detection">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.127.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Gas leakage detection Alarm Present</activeText>
					<inactiveText>Gas leakage detection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Gas leakage detection Alarm Present</activeText>
					<inactiveText>Gas leakage detection Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="gas_leakage_detection:_hour_counter_threshold_">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.128.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Gas Leakage Detection: hour counter threshold Alarm Present</activeText>
					<inactiveText>Gas Leakage Detection: hour counter threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Gas Leakage Detection: hour counter threshold Alarm Present</activeText>
					<inactiveText>Gas Leakage Detection: hour counter threshold Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_inverter_discharge_temp_sensor_failure">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.129.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor inverter discharge Temp. Sensor Failure/Disconnected Present</activeText>
					<inactiveText>Compressor inverter discharge Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor inverter discharge Temp. Sensor Failure/Disconnected Present</activeText>
					<inactiveText>Compressor inverter discharge Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="compressor_inverter_low_oil_level">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.130.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor inverter low oil level Alarm Present</activeText>
					<inactiveText>Compressor inverter low oil level Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor inverter low oil level Alarm Present</activeText>
					<inactiveText>Compressor inverter low oil level Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_inverter_trip_alarm">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.131.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor inverter trip Alarm Present</activeText>
					<inactiveText>Compressor inverter trip Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor inverter trip Alarm Present</activeText>
					<inactiveText>Compressor inverter trip Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evd_driver_error">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.133.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EVD Driver Error trasmission parameters Alarm Present</activeText>
					<inactiveText>EVD Driver Error trasmission parameters Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EVD Driver Error trasmission parameters Alarm Present</activeText>
					<inactiveText>EVD Driver Error trasmission parameters Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_circuit2_outlet_temp_sensor_failure">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.134.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water circuit 2 Outlet Temp. Sensor Failure/Disconnected (ERA bicircuit) Alarm Present</activeText>
					<inactiveText>Water circuit 2 Outlet Temp. Sensor Failure/Disconnected (ERA bicircuit) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water circuit 2 Outlet Temp. Sensor Failure/Disconnected (ERA bicircuit) Alarm Present</activeText>
					<inactiveText>Water circuit 2 Outlet Temp. Sensor Failure/Disconnected (ERA bicircuit) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_inverter_hi_discharge_temp">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.136.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor inverter hi discharge temperature Alarm Present</activeText>
					<inactiveText>Compressor inverter hi discharge temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor inverter hi discharge temperature Alarm Present</activeText>
					<inactiveText>Compressor inverter hi discharge temperature Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="general_alarm_state">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.147.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>General Alarm State Alarm Present</activeText>
					<inactiveText>General Alarm State Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>General Alarm State Alarm Present</activeText>
					<inactiveText>General Alarm State Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_rotation">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.148.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Rotation Alarm Present</activeText>
					<inactiveText>Alarm Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Rotation Alarm Present</activeText>
					<inactiveText>Alarm Rotation Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<!--<alarmFlags ruleid="type_a_alarm">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.149.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Type A Alarm Alarm Present</activeText>
					<inactiveText>Type A Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Type A Alarm Present</activeText>
					<inactiveText>Type A Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="type_b_alarm">
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.1.150.0</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Type B Alarm Alarm Present</activeText>
					<inactiveText>Type B Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Type B Alarm Present</activeText>
					<inactiveText>Type B Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>-->
		
		<numSensor ruleid="water_outlet_temperature">
			<type>temp</type>
			<sensorId>WATER_OUTLET_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.1.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water outlet temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="water_outlet_temp._used_by_regulator">
			<type>temp</type>
			<sensorId>WATER_OUTLET_TEMP._USED_BY_REGULATOR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.2.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water outlet temp. used by regulator</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="water_inlet_temperature">
			<type>temp</type>
			<sensorId>WATER_INLET_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.3.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water inlet temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="water_tank_temperature">
			<type>temp</type>
			<sensorId>WATER_TANK_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.4.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water tank temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="outdoor_air_temperature">
			<type>temp</type>
			<sensorId>OUTDOOR_AIR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.5.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Outdoor air temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_condensing_temperature">
			<type>temp</type>
			<sensorId>_CIRCUIT_1_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.6.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 1 condensing temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_condensing_temperature">
			<type>temp</type>
			<sensorId>CIRCUIT_2_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.7.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 2 condensing temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_evaporating_temperature">
			<type>temp</type>
			<sensorId>CIRCUIT_1_EVAPORATING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.8.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 1 evaporating temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_evaporating_temperature">
			<type>temp</type>
			<sensorId>CIRCUIT_2_EVAPORATING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.9.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 2 evaporating temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_condensing_pressure_">
			<type>pressure</type>
			<sensorId>CIRCUIT_1_CONDENSING_PRESSURE_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.10.0</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Circuit 1 condensing pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_condensing_pressure">
			<type>pressure</type>
			<sensorId>CIRCUIT_2_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.11.0</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Circuit 2 condensing pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_evaporating_pressure">
			<type>pressure</type>
			<sensorId>CIRCUIT_1_EVAPORATING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.12.0</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Circuit 1 evaporating pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_evaporating_pressure">
			<type>pressure</type>
			<sensorId>CIRCUIT_2_EVAPORATING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.13.0</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Circuit 2 evaporating pressure</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
				
		<numSensor ruleid="fan_speed_modul.ramp_(0-100,0%)">
			<type>pctofcapacity</type>
			<sensorId>FAN_SPEED_MODUL.RAMP_(0-100,0%)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.14.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Fan speed modul.ramp (0-100,0%)</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

	
		<numSensor ruleid="delivery_water_temp._actual_set_point">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMP._ACTUAL_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.15.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Delivery water temp. actual set point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp._max._hysteresi">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMP._MAX._HYSTERESI</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.16.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Delivery water temp. max. hysteresi</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="deliveryWaterTempSummerSTDSetpoint">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMP_SUMMER_STD_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.18.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Delivery Water Temp. Summer STD Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="deliveryWaterTempSummerOPTSetpoint">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMP_SUMMER_OPT_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.19.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Delivery Water Temp. Summer OPT Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="deliveryWaterTempSummerSetbackModeSetpoint">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMP_SUMMER_SETBACK_MODE_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.20.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Del. Water T. Summer Setback Mode Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="deliveryWaterTempWinterSetpoint">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMP_WINTER_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.21.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Delivery Water Temp. Winter Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="deliveryWaterTempWinterSetbackModeSetpoint">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMP_WINTER_SETBACK_MODE_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.22.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Del. Water T. Winter Setback Mode Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="cwInletHighTempSummerAlarmThreshold">
			<type>temp</type>
			<sensorId>CW_INLET_HIGH_TEMP_SUMMER_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.23.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>CW Inlet High Temp. Summer Alarm Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="cwInletLowTempSummerAlarmThreshold">
			<type>temp</type>
			<sensorId>CW_INLET_LOW_TEMP_SUMMER_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.24.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>CW Inlet Low Temp. Summer Alarm Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="cwInletHighTempWinterAlarmThreshold">
			<type>temp</type>
			<sensorId>CW_INLET_HIGH_TEMP_WINTER_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.25.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>CW Inlet High Temp. Alarm Winter Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="cwInletLowTempWinterAlarmThreshold">
			<type>temp</type>
			<sensorId>CW_INLET_LOW_TEMP_WINTER_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.26.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>CW Inlet Low Temp. Alarm Winter Threshold</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="summerTExtCompensP1TExtSetpoint">
			<type>temp</type>
			<sensorId>SUMMER_T_EXT_COMPENS_P1_T_EXT_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.27.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Summer T.ext Compens.:P1 T.ext SetP.</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="summerTExtCompensP2TWoutSetpoint">
			<type>temp</type>
			<sensorId>SUMMER_T_EXT_COMPENS_P2_T_WOUT_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.28.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Summer T.ext Compens.:P2 T.wout SetP.</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="summerTExtCompensP2TExtSetpoint">
			<type>temp</type>
			<sensorId>SUMMER_T_EXT_COMPENS_P2_T_EXT_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.29.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Summer T.ext Compens.:P2 T.ext SetP.</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="winterTExtCompensP1TExtSetpoint">
			<type>temp</type>
			<sensorId>WINTER_T_EXT_COMPENS_P1_T_EXT_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.30.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Winter T.ext Compens.:P1 T.ext SetP.</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="winterTExtCompensP2TWoutSetpoint">
			<type>temp</type>
			<sensorId>WINTER_T_EXT_COMPENS_P2_T_WOUT_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.31.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Winter T.ext Compens.:P2 T.wout SetP.</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="winterTExtCompensP2TExtSetpoint">
			<type>temp</type>
			<sensorId>WINTER_T_EXT_COMPENS_P2_T_EXT_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.32.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Winter T.ext Compens.:P2 T.ext SetP.</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="freeCoolingActivationSetPoint">
			<type>temp</type>
			<sensorId>FREE_COOLING_ACTIVATION_SETPOINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.33.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Free-Cooling Activation Setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>


		<numSensor ruleid="circuit_1_superheating">
			<type>temp</type>
			<sensorId>CIRCUIT_1_SUPERHEATING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.34.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 1 superheating</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_superheating">
			<type>temp</type>
			<sensorId>CIRCUIT_2_SUPERHEATING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.35.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 2 superheating</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="delivery_water_temp._winter_opt_set_point">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMP._WINTER_OPT_SET_POINT</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.36.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Delivery water temp. winter opt set point</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="summerWinterAutomSwitchOnWinter">
			<type>temp</type>
			<sensorId>SUMMER_WINTER_AUTOM_SWITCH_ON_WINTER</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.37.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Summer/Winter Autom. Switch On Winter</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="summerWinterAutomSwitchOnSummer">
			<type>temp</type>
			<sensorId>SUMMER_WINTER_AUTOM_SWITCH_ON_SUMMER</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.38.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Summer/Winter Autom. Switch On Summer</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_liquid_refrigerant_temperature">
			<type>temp</type>
			<sensorId>CIRCUIT_1_LIQUID_REFRIGERANT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.39.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 1 liquid refrigerant temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_liquid_refrigerant_temperature">
			<type>temp</type>
			<sensorId>CIRCUIT_2_LIQUID_REFRIGERANT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.40.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 2 liquid refrigerant temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_subcooling">
			<type>temp</type>
			<sensorId>CIRCUIT_1_SUBCOOLING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.41.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 1 subcooling</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_subcooling">
			<type>temp</type>
			<sensorId>CIRCUIT_2_SUBCOOLING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.42.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 2 subcooling</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		
			<numSensor ruleid="expansion_valve_1_position_percentage">
			<type>pctofcapacity</type>
			<sensorId>EXPANSION_VALVE_1_POSITION_PERCENTAGE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.43.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Expansion valve 1 position percentage</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="expansion_valve_2_position_percentage">
			<type>pctofcapacity</type>
			<sensorId>EXPANSION_VALVE_2_POSITION_PERCENTAGE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.44.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Expansion valve 2 position percentage</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		
		<numSensor ruleid="circuit_1_superheating_setpoint">
			<type>temp</type>
			<sensorId>CIRCUIT_1_SUPERHEATING_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.45.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 1 superheating setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_superheating_setpoint">
			<type>temp</type>
			<sensorId>CIRCUIT_2_SUPERHEATING_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.46.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Circuit 2 superheating setpoint</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="heat_recovery__water_inlet_temperature">
			<type>temp</type>
			<sensorId>HEAT_RECOVERY__WATER_INLET_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.47.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Heat recovery  water inlet temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="heat_recovery__water_outlet_temperature">
			<type>temp</type>
			<sensorId>HEAT_RECOVERY__WATER_OUTLET_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.48.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Heat recovery  water outlet temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="regulation_ramp">
			<type>pctofcapacity</type>
			<sensorId>REGULATION_RAMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.49.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Regulation ramp</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="inverterPumpSpeedMax">
			<type>pctofcapacity</type>
			<sensorId>INVERTER_PUMP_SPEED_MAX</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.50.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Inverter Pump Speed Max</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="inverterPumpSpeedMin">
			<type>pctofcapacity</type>
			<sensorId>INVERTER_PUMP_SPEED_MIN</sensorId>
			<value>
				<mult>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.2.51.0</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<label>Inverter Pump Speed Min</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		
		<numSensor ruleid="water_circuit1__outlet_temperature">
			<type>temp</type>
			<sensorId>WATER_CIRCUIT1_OUTLET_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.61.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water Circuit 1 Outlet Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="water_circuit2__outlet_temperature">
			<type>temp</type>
			<sensorId>WATER_CIRCUIT2_OUTLET_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.62.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water Circuit 2 Outlet Temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor1_discharge__outlet_temperature">
			<type>temp</type>
			<sensorId>COMPRESSOR1_DISCHARGE_OUTLET_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.63.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Compressor 1 discharge temperature</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor1_frequency">
			<type>frequency</type>
			<sensorId>COMPRESSOR1_FREQUENCY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.64.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Compressor 1 frequency (Hz)</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		
		<numSensor ruleid="compressor_1_required">
			<type>pctofcapacity</type>
			<sensorId>COMPRESSOR_1_REQUIRED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>.1.3.6.1.4.1.9839.2.1.2.65.0</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Compressor 1 Required</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_1_hour_counter">
			<type>runhours</type>
			<sensorId>compressor_1_hour_counter</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.1.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 1 hour counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_hour_counter">
			<type>runhours</type>
			<sensorId>compressor_2_hour_counter</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.2.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 2 hour counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_hour_counter">
			<type>runhours</type>
			<sensorId>compressor_3_hour_counter</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.3.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 3 hour counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_hour_counter">
			<type>runhours</type>
			<sensorId>compressor_4_hour_counter</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.4.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 4 hour counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="circulating_pump_1_hour_counter">
			<type>runhours</type>
			<sensorId>circulating_pump_1_hour_counter</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.5.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Circulating Pump 1 hour counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="circulating_pump_2_hour_counter">
			<type>runhours</type>
			<sensorId>circulating_pump_2_hour_counter</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.6.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Circulating Pump 2 hour counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="freecooling_pump_hour_counter">
			<type>runhours</type>
			<sensorId>freecooling_pump_hour_counter</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.7.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Free-Cooling Pump hour counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		
		<numSensor ruleid="compressor_1_starting_counter">
			<type>num</type>
			<sensorId>COMPRESSOR_1_STARTING_COUNTER</sensorId>
			<value>
				<add>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.3.8.0</getOid></op>
				<op>
					<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.3.9.0</getOid></op>
					<op>10000</op>
					</mult>
				</op>
				</add>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 1 Starting Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_starting_counter">
			<type>num</type>
			<sensorId>COMPRESSOR_2_STARTING_COUNTER</sensorId>
			<value>
				<add>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.3.10.0</getOid></op>
				<op>
					<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.3.11.0</getOid></op>
					<op>10000</op>
					</mult>
				</op>
				</add>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 2 Starting Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_starting_counter">
			<type>num</type>
			<sensorId>COMPRESSOR_3_STARTING_COUNTER</sensorId>
			<value>
				<add>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.3.12.0</getOid></op>
				<op>
					<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.3.13.0</getOid></op>
					<op>10000</op>
					</mult>
				</op>
				</add>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 3 Starting Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_starting_counter">
			<type>num</type>
			<sensorId>COMPRESSOR_4_STARTING_COUNTER</sensorId>
			<value>
				<add>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.3.14.0</getOid></op>
				<op>
					<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.3.15.0</getOid></op>
					<op>10000</op>
					</mult>
				</op>
				</add>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 4 Starting Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_1_defrost_counter">
			<type>num</type>
			<sensorId>CIRCUIT_1_DEFROST_COUNTER</sensorId>
			<value>
				<add>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.3.16.0</getOid></op>
				<op>
					<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.3.17.0</getOid></op>
					<op>10000</op>
					</mult>
				</op>
				</add>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 1 Defrost Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="circuit_2_defrost_counter">
			<type>num</type>
			<sensorId>CIRCUIT_2_DEFROST_COUNTER</sensorId>
			<value>
				<add>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.3.18.0</getOid></op>
				<op>
					<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.3.19.0</getOid></op>
					<op>10000</op>
					</mult>
				</op>
				</add>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 1 Defrost Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="both_circuit_defrost_counter">
			<type>num</type>
			<sensorId>BOTH_CIRCUIT_DEFROST_COUNTER</sensorId>
			<value>
				<add>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.3.20.0</getOid></op>
				<op>
					<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.3.21.0</getOid></op>
					<op>10000</op>
					</mult>
				</op>
				</add>
			</value>
			<valueInc>1</valueInc>
			<label>Both Circuit Defrost Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="non_performing_circuit_defrost_counter">
			<type>num</type>
			<sensorId>NON_PERFORMING_CIRCUIT_DEFROST_COUNTER</sensorId>
			<value>
				<add>
				<op><getOid>.1.3.6.1.4.1.9839.2.1.3.22.0</getOid></op>
				<op>
					<mult>
					<op><getOid>.1.3.6.1.4.1.9839.2.1.3.23.0</getOid></op>
					<op>10000</op>
					</mult>
				</op>
				</add>
			</value>
			<valueInc>1</valueInc>
			<label>Non-Performing Circuit Defrost Counter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="unit_type_2">
			<type>num</type>
			<sensorId>UNIT_TYPE_2</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.24.0</getOid>
			</value>
			<label>Unit Type</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="circulating_pump_config._">
			<type>num</type>
			<sensorId>CIRCULATING_PUMP_CONFIG._</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.25.0</getOid>
			</value>
			<label>Circulating pump config.</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="total_of_units_connected_in_lan">
			<type>num</type>
			<sensorId>TOTAL_OF_UNITS_CONNECTED_IN_LAN</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.26.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Total of units connected in lan</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<stateSensor ruleid="comp1status">
			<type>state</type>
			<sensorId>COMP_1_STATUS</sensorId>
			<value>
				<mapValue mapid="status-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.3.27.0</getOid>
				</mapValue>
			</value>
			<label>Comp. 1 Status</label>
			<enumMap>status-em</enumMap>
			<sensorSet>Integer</sensorSet>
		</stateSensor>
		<stateSensor ruleid="comp2status">
			<type>state</type>
			<sensorId>COMP_2_STATUS</sensorId>
			<value>
				<mapValue mapid="status-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.3.28.0</getOid>
				</mapValue>
			</value>
			<label>Comp. 2 Status</label>
			<enumMap>status-em</enumMap>
			<sensorSet>Integer</sensorSet>
		</stateSensor>
		<stateSensor ruleid="comp3status">
			<type>state</type>
			<sensorId>COMP_3_STATUS</sensorId>
			<value>
				<mapValue mapid="status-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.3.29.0</getOid>
				</mapValue>
			</value>
			<label>Comp. 3 Status</label>
			<enumMap>status-em</enumMap>
			<sensorSet>Integer</sensorSet>
		</stateSensor>
		<stateSensor ruleid="comp4status">
			<type>state</type>
			<sensorId>COMP_4_STATUS</sensorId>
			<value>
				<mapValue mapid="status-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.3.30.0</getOid>
				</mapValue>
			</value>
			<label>Comp. 4 Status</label>
			<enumMap>status-em</enumMap>
			<sensorSet>Integer</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump1status">
			<type>state</type>
			<sensorId>PUMP_1_STATUS</sensorId>
			<value>
				<mapValue mapid="status-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.3.31.0</getOid>
				</mapValue>
			</value>
			<label>Pump 1 Status</label>
			<enumMap>status-em</enumMap>
			<sensorSet>Integer</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump2status">
			<type>state</type>
			<sensorId>PUMP_2_STATUS</sensorId>
			<value>
				<mapValue mapid="status-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.3.32.0</getOid>
				</mapValue>
			</value>
			<label>Pump 2 Status</label>
			<enumMap>status-em</enumMap>
			<sensorSet>Integer</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fcpumpstatus">
			<type>state</type>
			<sensorId>FC_PUMP_STATUS</sensorId>
			<value>
				<mapValue mapid="status-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.3.33.0</getOid>
				</mapValue>
			</value>
			<label>FC Pump Status</label>
			<enumMap>status-em</enumMap>
			<sensorSet>Integer</sensorSet>
		</stateSensor>

		<stateSensor ruleid="actualSetpointMode">
			<type>state</type>
			<sensorId>ACTUAL_SETPOINT_MODE</sensorId>
			<value>
				<mapValue mapid="actualSetpointMode-vm">
				<getOid>.1.3.6.1.4.1.9839.2.1.3.34.0</getOid>
				</mapValue>
			</value>
			<label>Actual Setpoint Mode</label>
			<enumMap>actualSetpointMode-em</enumMap>
			<sensorSet>Integer</sensorSet>
		</stateSensor>
		<numSensor ruleid="last_defrost_lenght">
			<type>num</type>
			<sensorId>LAST_DEFROST_LENGHT</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.37.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Last Defrost Length</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="restartDelay">
			<type>timeinsec</type>
			<sensorId>RESTART_DELAY</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.38.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Restart Delay</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="regulationStartTransitory">
			<type>timeinsec</type>
			<sensorId>REGULATION_START_TRANSITORY</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.39.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Regulation Start Transitory</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="lowPressureDelay">
			<type>timeinsec</type>
			<sensorId>LOW_PRESSURE_DELAY</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.40.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Low Pressure Delay</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="waterHighLowTempAlarmDelay">
			<type>timeinmin</type>
			<sensorId>WATER_HIGH_LOW_TEMP_ALARM_DELAY</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.41.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Water High/Low Temp. Alarm Delay</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="standbyUnitSwitchoverTime">
			<type>timeinhrs</type>
			<sensorId>STANDBY_UNIT_SWITCHOVER_TIME</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.43.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Standby Unit Switch-Over Time</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="runStandbyUnitSwitchoverTime">
			<type>timeinhrs</type>
			<sensorId>RUN_STANDBY_UNIT_SWITCHOVER_TIME</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.44.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Run Standby Unit Switch-Over Time</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="setbackModeCyclicalStart">
			<type>timeinmin</type>
			<sensorId>SETBACK_MODE_CYCLICAL_START</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.45.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Setback Mode Cyclical Start</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compr1workingHoursThreshold">
			<type>timeinhrs</type>
			<sensorId>COMPR_1_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult><op><getOid>.1.3.6.1.4.1.9839.2.1.3.46.0</getOid></op><op>100</op></mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compr. 1 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compr2workingHoursThreshold">
			<type>timeinhrs</type>
			<sensorId>COMPR_2_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult><op><getOid>.1.3.6.1.4.1.9839.2.1.3.47.0</getOid></op><op>100</op></mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compr. 2 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compr3workingHoursThreshold">
			<type>timeinhrs</type>
			<sensorId>COMPR_3_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult><op><getOid>.1.3.6.1.4.1.9839.2.1.3.48.0</getOid></op><op>100</op></mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compr. 3 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="compr4workingHoursThreshold">
			<type>timeinhrs</type>
			<sensorId>COMPR_4_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult><op><getOid>.1.3.6.1.4.1.9839.2.1.3.49.0</getOid></op><op>100</op></mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compr. 4 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="pump1workingHoursThreshold">
			<type>timeinhrs</type>
			<sensorId>PUMP_1_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult><op><getOid>.1.3.6.1.4.1.9839.2.1.3.50.0</getOid></op><op>100</op></mult>
			</value>
			<valueInc>1</valueInc>
			<label>Pump 1 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="pump2workingHoursThreshold">
			<type>timeinhrs</type>
			<sensorId>PUMP_2_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult><op><getOid>.1.3.6.1.4.1.9839.2.1.3.51.0</getOid></op><op>100</op></mult>
			</value>
			<valueInc>1</valueInc>
			<label>Pump 2 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="pumpFCworkingHoursThreshold">
			<type>timeinhrs</type>
			<sensorId>PUMP_FC_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult><op><getOid>.1.3.6.1.4.1.9839.2.1.3.52.0</getOid></op><op>100</op></mult>
			</value>
			<valueInc>1</valueInc>
			<label>FC Pump Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="expansion_valve_1_position_steps">
			<type>num</type>
			<sensorId>EXPANSION_VALVE_1_POSITION_STEPS</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.55.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Expansion valve 1 position steps</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="expansion_valve_2_position_steps">
			<type>num</type>
			<sensorId>EXPANSION_VALVE_2_POSITION_STEPS</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.56.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Expansion valve 2 position steps</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="water_pressure:_max._pressure_recorded">
			<type>pressure</type>
			<sensorId>WATER_PRESSURE:_MAX._PRESSURE_RECORDED</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.57.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Water pressure: max. pressure recorded</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="summerWinterAutoSwitchDelayOnWinter">
			<type>timeinsec</type>
			<sensorId>SUMMER_WINTER_AUTO_SWITCH_DELAY_ON_WINTER</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.77.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Summer/Winter Autom.Switch Delay on Winter</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="summerWinterAutoSwitchDelayOnSummer">
			<type>timeinsec</type>
			<sensorId>SUMMER_WINTER_AUTO_SWITCH_DELAY_ON_SUMMER</sensorId>
			<value>
				<getOid>.1.3.6.1.4.1.9839.2.1.3.78.0</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Summer/Winter Autom.Switch Delay on Summer</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>
		<numSensor ruleid="inverterPumpTotalHeadSetpoint">
			<type>pressure</type>
			<sensorId>INVERTER_PUMP_TOTAL_HEAD_SETPOINT</sensorId>
			<value>
				<mult><op><getOid>.1.3.6.1.4.1.9839.2.1.3.79.0</getOid></op><op>10</op></mult>
			</value>
			<valueInc>1</valueInc>
			<label>Inverter Pump Total Head Setpoint</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<valueMap ruleid="status-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>*</valueIn><valueOut>6</valueOut>
		</valueMap>
		<enumMap ruleid="status-em">
			<label>Wait to Start</label>
			<label>Off</label>
			<label>On</label>
			<label>Pump.Down</label>
			<label>Alarm</label>
			<label>Manual</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="actualSetpointMode-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>*</valueIn><valueOut>5</valueOut>
		</valueMap>
		<enumMap ruleid="actualSetpointMode-em">
			<label>std</label>
			<label>T.ext Compens.</label>
			<label>OPT SetP.</label>
			<label>Setback SetP.</label>
			<label>Remote Offset</label>
			<label>Unknown</label>
		</enumMap>
		<valueMap ruleid="true_false_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="true_false_enum">
			<label>false</label>
			<label>true</label>
		</enumMap>
		<valueMap ruleid="on_off_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="on_off_enum">
			<label>off</label>
			<label>on</label>
		</enumMap>
		<enumMap ruleid="off_on_enum">
			<label>on</label>
			<label>off</label>
		</enumMap>
		<valueMap ruleid="local_mean_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="local_mean_enum">
			<label>local</label>
			<label>mean</label>
		</enumMap>
		<valueMap ruleid="one_two_valuemap">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="one_two_enum">
			<label>one</label>
			<label>two</label>
		</enumMap>
		
	<valueMap ruleid="normal-alarm-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="normal-alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>

		
	</device>
</APC_DDF>
