<?xml version="1.0"?>
<!-- Carel RC Group neXT.CW.K CRAC -->
<APC_DDF
  xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
  xsi:noNamespaceSchemaLocation="apc_ddf_1_6.xsd"
  ddfid="carel_rc_group_next_cw_k_crac"
  ddfname="Carel RC Group neXT.CW.K CRAC [pcoWeb][SNMP]"
  ddfversion="2"
  canremove="yes">
  <schemaVersion>1.6</schemaVersion>

  <device deviceid="rc_group_next.cw.k_header">
    <oidMustExist ruleid="rc_group_next.cw.k_header_exist" oid=".1.3.6.1.4.1.9839.2.1" istree="yes" />

    <!-- Suppress All of multistack ddf-->    <suppressRule ruleid="supporesschillerStatus" suppressid="multistack/multistack/chillerStatus"/>
    <suppressRule ruleid="supporessonOffem" suppressid="multistack/multistack/onOff-em"/>
    <suppressRule ruleid="supporesslowChwFlow" suppressid="multistack/multistack/lowChwFlow"/>
    <suppressRule ruleid="supporessnormalFaultem" suppressid="multistack/multistack/normalFault-em"/>
    <suppressRule ruleid="supporesspowerPhaseMonitor" suppressid="multistack/multistack/powerPhaseMonitor"/>
    <suppressRule ruleid="supporessremoteStartStop" suppressid="multistack/multistack/remoteStartStop"/>
    <suppressRule ruleid="supporessremoteStartStopem" suppressid="multistack/multistack/remoteStartStop-em"/>
    <suppressRule ruleid="supporessex1Fault" suppressid="multistack/multistack/ex1Fault"/>
    <suppressRule ruleid="supporesslowLchwTempSystem" suppressid="multistack/multistack/lowLchwTempSystem"/>
    <suppressRule ruleid="supporesslchwSysSensorFail" suppressid="multistack/multistack/lchwSysSensorFail"/>
    <suppressRule ruleid="supporessechwSysSensorFail" suppressid="multistack/multistack/echwSysSensorFail"/>
    <suppressRule ruleid="supporessglobalAlarm" suppressid="multistack/multistack/globalAlarm"/>
    <suppressRule ruleid="supporessfahrenheitCelcius" suppressid="multistack/multistack/fahrenheitCelcius"/>
    <suppressRule ruleid="supporessfahrenheitCelciusem" suppressid="multistack/multistack/fahrenheitCelcius-em"/>
    <suppressRule ruleid="supporesscustomerResetActive" suppressid="multistack/multistack/customerResetActive"/>
    <suppressRule ruleid="supporessactiveInactiveem" suppressid="multistack/multistack/activeInactive-em"/>
    <suppressRule ruleid="supporesslLResetActive" suppressid="multistack/multistack/lLResetActive"/>
    <suppressRule ruleid="supporesscHWResetActive" suppressid="multistack/multistack/cHWResetActive"/>
    <suppressRule ruleid="supporessm11RunStatus" suppressid="multistack/multistack/m1-1RunStatus"/>
    <suppressRule ruleid="supporessm12RunStatus" suppressid="multistack/multistack/m1-2RunStatus"/>
    <suppressRule ruleid="supporessm1CommError" suppressid="multistack/multistack/m1CommError"/>
    <suppressRule ruleid="supporessm1Fan1Status" suppressid="multistack/multistack/m1Fan1Status"/>
    <suppressRule ruleid="supporessm1Fan2Status" suppressid="multistack/multistack/m1Fan2Status"/>
    <suppressRule ruleid="supporessm21RunStatus" suppressid="multistack/multistack/m2-1RunStatus"/>
    <suppressRule ruleid="supporessm22RunStatus" suppressid="multistack/multistack/m2-2RunStatus"/>
    <suppressRule ruleid="supporessm2CommError" suppressid="multistack/multistack/m2CommError"/>
    <suppressRule ruleid="supporessm2Fan1Status" suppressid="multistack/multistack/m2Fan1Status"/>
    <suppressRule ruleid="supporessm2Fan2Status" suppressid="multistack/multistack/m2Fan2Status"/>
    <suppressRule ruleid="supporessm31RunStatus" suppressid="multistack/multistack/m3-1RunStatus"/>
    <suppressRule ruleid="supporessm32RunStatus" suppressid="multistack/multistack/m3-2RunStatus"/>
    <suppressRule ruleid="supporessm3CommError" suppressid="multistack/multistack/m3CommError"/>
    <suppressRule ruleid="supporessm3Fan1Status" suppressid="multistack/multistack/m3Fan1Status"/>
    <suppressRule ruleid="supporessm3Fan2Status" suppressid="multistack/multistack/m3Fan2Status"/>
    <suppressRule ruleid="supporessm41RunStatus" suppressid="multistack/multistack/m4-1RunStatus"/>
    <suppressRule ruleid="supporessm42RunStatus" suppressid="multistack/multistack/m4-2RunStatus"/>
    <suppressRule ruleid="supporessm4CommError" suppressid="multistack/multistack/m4CommError"/>
    <suppressRule ruleid="supporessm4Fan1Status" suppressid="multistack/multistack/m4Fan1Status"/>
    <suppressRule ruleid="supporessm4Fan2Status" suppressid="multistack/multistack/m4Fan2Status"/>
    <suppressRule ruleid="supporessm51RunStatus" suppressid="multistack/multistack/m5-1RunStatus"/>
    <suppressRule ruleid="supporessm52RunStatus" suppressid="multistack/multistack/m5-2RunStatus"/>
    <suppressRule ruleid="supporessm5CommError" suppressid="multistack/multistack/m5CommError"/>
    <suppressRule ruleid="supporessm5Fan1Status" suppressid="multistack/multistack/m5Fan1Status"/>
    <suppressRule ruleid="supporessm5Fan2Status" suppressid="multistack/multistack/m5Fan2Status"/>
    <suppressRule ruleid="supporessm61RunStatus" suppressid="multistack/multistack/m6-1RunStatus"/>
    <suppressRule ruleid="supporessm62RunStatus" suppressid="multistack/multistack/m6-2RunStatus"/>
    <suppressRule ruleid="supporessm6CommError" suppressid="multistack/multistack/m6CommError"/>
    <suppressRule ruleid="supporessm6Fan1Status" suppressid="multistack/multistack/m6Fan1Status"/>
    <suppressRule ruleid="supporessm6Fan2Status" suppressid="multistack/multistack/m6Fan2Status"/>
    <suppressRule ruleid="supporessm71RunStatus" suppressid="multistack/multistack/m7-1RunStatus"/>
    <suppressRule ruleid="supporessm72RunStatus" suppressid="multistack/multistack/m7-2RunStatus"/>
    <suppressRule ruleid="supporessm7CommError" suppressid="multistack/multistack/m7CommError"/>
    <suppressRule ruleid="supporessm7Fan1Status" suppressid="multistack/multistack/m7Fan1Status"/>
    <suppressRule ruleid="supporessm7Fan2Status" suppressid="multistack/multistack/m7Fan2Status"/>
    <suppressRule ruleid="supporessm81RunStatus" suppressid="multistack/multistack/m8-1RunStatus"/>
    <suppressRule ruleid="supporessm82RunStatus" suppressid="multistack/multistack/m8-2RunStatus"/>
    <suppressRule ruleid="supporessm8CommError" suppressid="multistack/multistack/m8CommError"/>
    <suppressRule ruleid="supporessm8Fan1Status" suppressid="multistack/multistack/m8Fan1Status"/>
    <suppressRule ruleid="supporessm8Fan2Status" suppressid="multistack/multistack/m8Fan2Status"/>
    <suppressRule ruleid="supporesssystemEchw" suppressid="multistack/multistack/systemEchw"/>
    <suppressRule ruleid="supporesssystemLchw" suppressid="multistack/multistack/systemLchw"/>
    <suppressRule ruleid="supporessm1LchwTemp" suppressid="multistack/multistack/m1LchwTemp"/>
    <suppressRule ruleid="supporessm1SuctTempCir1" suppressid="multistack/multistack/m1SuctTempCir1"/>
    <suppressRule ruleid="supporessm1SuctTempCir2" suppressid="multistack/multistack/m1SuctTempCir2"/>
    <suppressRule ruleid="supporessm2LchwTemp" suppressid="multistack/multistack/m2LchwTemp"/>
    <suppressRule ruleid="supporessm2SuctTempCir1" suppressid="multistack/multistack/m2SuctTempCir1"/>
    <suppressRule ruleid="supporessm2SuctTempCir2" suppressid="multistack/multistack/m2SuctTempCir2"/>
    <suppressRule ruleid="supporessm3LchwTemp" suppressid="multistack/multistack/m3LchwTemp"/>
    <suppressRule ruleid="supporessm3SuctTempCir1" suppressid="multistack/multistack/m3SuctTempCir1"/>
    <suppressRule ruleid="supporessm3SuctTempCir2" suppressid="multistack/multistack/m3SuctTempCir2"/>
    <suppressRule ruleid="supporessm4LchwTemp" suppressid="multistack/multistack/m4LchwTemp"/>
    <suppressRule ruleid="supporessm4SuctTempCir1" suppressid="multistack/multistack/m4SuctTempCir1"/>
    <suppressRule ruleid="supporessm4SuctTempCir2" suppressid="multistack/multistack/m4SuctTempCir2"/>
    <suppressRule ruleid="supporessm5LchwTemp" suppressid="multistack/multistack/m5LchwTemp"/>
    <suppressRule ruleid="supporessm5SuctTempCir1" suppressid="multistack/multistack/m5SuctTempCir1"/>
    <suppressRule ruleid="supporessm5SuctTempCir2" suppressid="multistack/multistack/m5SuctTempCir2"/>
    <suppressRule ruleid="supporessm6LchwTemp" suppressid="multistack/multistack/m6LchwTemp"/>
    <suppressRule ruleid="supporessm6SuctTempCir1" suppressid="multistack/multistack/m6SuctTempCir1"/>
    <suppressRule ruleid="supporessm6SuctTempCir2" suppressid="multistack/multistack/m6SuctTempCir2"/>
    <suppressRule ruleid="supporessm7LchwTemp" suppressid="multistack/multistack/m7LchwTemp"/>
    <suppressRule ruleid="supporessm7SuctTempCir1" suppressid="multistack/multistack/m7SuctTempCir1"/>
    <suppressRule ruleid="supporessm7SuctTempCir2" suppressid="multistack/multistack/m7SuctTempCir2"/>
    <suppressRule ruleid="supporessm8LchwTemp" suppressid="multistack/multistack/m8LchwTemp"/>
    <suppressRule ruleid="supporessm8SuctTempCir1" suppressid="multistack/multistack/m8SuctTempCir1"/>
    <suppressRule ruleid="supporessm8SuctTempCir2" suppressid="multistack/multistack/m8SuctTempCir2"/>
    <suppressRule ruleid="supporesscapacity" suppressid="multistack/multistack/capacity"/>
    <suppressRule ruleid="supporessdemand" suppressid="multistack/multistack/demand"/>
    <suppressRule ruleid="supporesstdiffCountdown" suppressid="multistack/multistack/tdiffCountdown"/>
    <suppressRule ruleid="supporesssystemCountdown" suppressid="multistack/multistack/systemCountdown"/>
    <suppressRule ruleid="supporessnumOfFaults" suppressid="multistack/multistack/numOfFaults"/>
    <suppressRule ruleid="supporessleadCompressor" suppressid="multistack/multistack/leadCompressor"/>
    <suppressRule ruleid="supporessloadLimit" suppressid="multistack/multistack/loadLimit"/>
    <suppressRule ruleid="supporesschwOffset" suppressid="multistack/multistack/chwOffset"/>
    <suppressRule ruleid="supporesstotalLoadProfile" suppressid="multistack/multistack/totalLoadProfile"/>
    <suppressRule ruleid="supporessm1Fault" suppressid="multistack/multistack/m1Fault"/>
    <suppressRule ruleid="supporessfaultCodeem" suppressid="multistack/multistack/faultCode-em"/>
    <suppressRule ruleid="supporessm11RunHours" suppressid="multistack/multistack/m1-1RunHours"/>
    <suppressRule ruleid="supporessm12RunHours" suppressid="multistack/multistack/m1-2RunHours"/>
    <suppressRule ruleid="supporessm11HighPressure" suppressid="multistack/multistack/m1-1HighPressure"/>
    <suppressRule ruleid="supporessm11LowPressure" suppressid="multistack/multistack/m1-1LowPressure"/>
    <suppressRule ruleid="supporessm12HighPressure" suppressid="multistack/multistack/m1-2HighPressure"/>
    <suppressRule ruleid="supporessm12LowPressure" suppressid="multistack/multistack/m1-2LowPressure"/>
    <suppressRule ruleid="supporessm1ControlMode" suppressid="multistack/multistack/m1ControlMode"/>
    <suppressRule ruleid="supporesscontrolModevm" suppressid="multistack/multistack/controlMode-vm"/>
    <suppressRule ruleid="supporesscontrolModeem" suppressid="multistack/multistack/controlMode-em"/>
    <suppressRule ruleid="supporessm2Fault" suppressid="multistack/multistack/m2Fault"/>
    <suppressRule ruleid="supporessm21RunHours" suppressid="multistack/multistack/m2-1RunHours"/>
    <suppressRule ruleid="supporessm22RunHours" suppressid="multistack/multistack/m2-2RunHours"/>
    <suppressRule ruleid="supporessm21HighPressure" suppressid="multistack/multistack/m2-1HighPressure"/>
    <suppressRule ruleid="supporessm21LowPressure" suppressid="multistack/multistack/m2-1LowPressure"/>
    <suppressRule ruleid="supporessm22HighPressure" suppressid="multistack/multistack/m2-2HighPressure"/>
    <suppressRule ruleid="supporessm22LowPressure" suppressid="multistack/multistack/m2-2LowPressure"/>
    <suppressRule ruleid="supporessm2ControlMode" suppressid="multistack/multistack/m2ControlMode"/>
    <suppressRule ruleid="supporessm3Fault" suppressid="multistack/multistack/m3Fault"/>
    <suppressRule ruleid="supporessm31RunHours" suppressid="multistack/multistack/m3-1RunHours"/>
    <suppressRule ruleid="supporessm32RunHours" suppressid="multistack/multistack/m3-2RunHours"/>
    <suppressRule ruleid="supporessm31HighPressure" suppressid="multistack/multistack/m3-1HighPressure"/>
    <suppressRule ruleid="supporessm31LowPressure" suppressid="multistack/multistack/m3-1LowPressure"/>
    <suppressRule ruleid="supporessm32HighPressure" suppressid="multistack/multistack/m3-2HighPressure"/>
    <suppressRule ruleid="supporessm32LowPressure" suppressid="multistack/multistack/m3-2LowPressure"/>
    <suppressRule ruleid="supporessm3ControlMode" suppressid="multistack/multistack/m3ControlMode"/>
    <suppressRule ruleid="supporessm4Fault" suppressid="multistack/multistack/m4Fault"/>
    <suppressRule ruleid="supporessm41RunHours" suppressid="multistack/multistack/m4-1RunHours"/>
    <suppressRule ruleid="supporessm42RunHours" suppressid="multistack/multistack/m4-2RunHours"/>
    <suppressRule ruleid="supporessm41HighPressure" suppressid="multistack/multistack/m4-1HighPressure"/>
    <suppressRule ruleid="supporessm41LowPressure" suppressid="multistack/multistack/m4-1LowPressure"/>
    <suppressRule ruleid="supporessm42HighPressure" suppressid="multistack/multistack/m4-2HighPressure"/>
    <suppressRule ruleid="supporessm42LowPressure" suppressid="multistack/multistack/m4-2LowPressure"/>
    <suppressRule ruleid="supporessm4ControlMode" suppressid="multistack/multistack/m4ControlMode"/>
    <suppressRule ruleid="supporessm5Fault" suppressid="multistack/multistack/m5Fault"/>
    <suppressRule ruleid="supporessm51RunHours" suppressid="multistack/multistack/m5-1RunHours"/>
    <suppressRule ruleid="supporessm52RunHours" suppressid="multistack/multistack/m5-2RunHours"/>
    <suppressRule ruleid="supporessm51HighPressure" suppressid="multistack/multistack/m5-1HighPressure"/>
    <suppressRule ruleid="supporessm51LowPressure" suppressid="multistack/multistack/m5-1LowPressure"/>
    <suppressRule ruleid="supporessm52HighPressure" suppressid="multistack/multistack/m5-2HighPressure"/>
    <suppressRule ruleid="supporessm52LowPressure" suppressid="multistack/multistack/m5-2LowPressure"/>
    <suppressRule ruleid="supporessm5ControlMode" suppressid="multistack/multistack/m5ControlMode"/>
    <suppressRule ruleid="supporessm6Fault" suppressid="multistack/multistack/m6Fault"/>
    <suppressRule ruleid="supporessm61RunHours" suppressid="multistack/multistack/m6-1RunHours"/>
    <suppressRule ruleid="supporessm62RunHours" suppressid="multistack/multistack/m6-2RunHours"/>
    <suppressRule ruleid="supporessm61HighPressure" suppressid="multistack/multistack/m6-1HighPressure"/>
    <suppressRule ruleid="supporessm61LowPressure" suppressid="multistack/multistack/m6-1LowPressure"/>
    <suppressRule ruleid="supporessm62HighPressure" suppressid="multistack/multistack/m6-2HighPressure"/>
    <suppressRule ruleid="supporessm62LowPressure" suppressid="multistack/multistack/m6-2LowPressure"/>
    <suppressRule ruleid="supporessm6ControlMode" suppressid="multistack/multistack/m6ControlMode"/>
    <suppressRule ruleid="supporessm7Fault" suppressid="multistack/multistack/m7Fault"/>
    <suppressRule ruleid="supporessm71RunHours" suppressid="multistack/multistack/m7-1RunHours"/>
    <suppressRule ruleid="supporessm72RunHours" suppressid="multistack/multistack/m7-2RunHours"/>
    <suppressRule ruleid="supporessm71HighPressure" suppressid="multistack/multistack/m7-1HighPressure"/>
    <suppressRule ruleid="supporessm71LowPressure" suppressid="multistack/multistack/m7-1LowPressure"/>
    <suppressRule ruleid="supporessm72HighPressure" suppressid="multistack/multistack/m7-2HighPressure"/>
    <suppressRule ruleid="supporessm72LowPressure" suppressid="multistack/multistack/m7-2LowPressure"/>
    <suppressRule ruleid="supporessm7ControlMode" suppressid="multistack/multistack/m7ControlMode"/>
    <suppressRule ruleid="supporessm8Fault" suppressid="multistack/multistack/m8Fault"/>
    <suppressRule ruleid="supporessm81RunHours" suppressid="multistack/multistack/m8-1RunHours"/>
    <suppressRule ruleid="supporessm82RunHours" suppressid="multistack/multistack/m8-2RunHours"/>
    <suppressRule ruleid="supporessm81HighPressure" suppressid="multistack/multistack/m8-1HighPressure"/>
    <suppressRule ruleid="supporessm81LowPressure" suppressid="multistack/multistack/m8-1LowPressure"/>
    <suppressRule ruleid="supporessm82HighPressure" suppressid="multistack/multistack/m8-2HighPressure"/>
    <suppressRule ruleid="supporessm82LowPressure" suppressid="multistack/multistack/m8-2LowPressure"/>
    <suppressRule ruleid="supporessm8ControlMode" suppressid="multistack/multistack/m8ControlMode"/>
    <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
    <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
    <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setProductData ruleid="vendordata" field="vendor">RC Group</setProductData>
    <setProductData ruleid="modeldata" field="model">neXt.CW.K</setProductData>

  </device>

  <device deviceid="rc_group_next.cw.k_sensors">
    <oidMustExist ruleid="rc_group_next.cw.k_sensors_exist" oid=".1.3.6.1.4.1.9839.2.1" istree="yes" />

    <stateSensor ruleid="v_digit1_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.1.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Heat Enable Input (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_cooling_Sensor">
      <type>state</type>
      <sensorId>EN_COOLING</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.2.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Cool Enable Input</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit3_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT3</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.3.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Condenser Fan 1 (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit4_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT4</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.4.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Reverse Cycle Valve 1 (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="main_fan_al_Sensor">
      <type>state</type>
      <sensorId>MAIN_FAN_AL</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.5.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Main Fan</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="req_dehumid_Sensor">
      <type>state</type>
      <sensorId>REQ_DEHUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.6.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Dehumidification Valve</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="output3_Sensor">
      <type>state</type>
      <sensorId>OUTPUT3</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.7.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Humidifier</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="fill_humid_Sensor">
      <type>state</type>
      <sensorId>FILL_HUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.8.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Water Inlet Humidifier</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="drain_humid_Sensor">
      <type>state</type>
      <sensorId>DRAIN_HUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.9.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Water Humidif Discharge</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="general_alarm1_Sensor">
      <type>state</type>
      <sensorId>GENERAL_ALARM1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.10.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>General Alarm 1</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="general_alarm2_Sensor">
      <type>state</type>
      <sensorId>GENERAL_ALARM2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.11.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>General Alarm 2</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit12_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT12</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.12.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Valve Cooling Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit13_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT13</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.13.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Valve Heating Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit14_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT14</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.14.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Hi Press Circuit 2 Enable (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor1_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.15.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 1</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor2_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.16.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 2</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="unload1_c1_Sensor">
      <type>state</type>
      <sensorId>UNLOAD1_C1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.17.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Unloader Compressor 1</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="unload1_c2_Sensor">
      <type>state</type>
      <sensorId>UNLOAD1_C2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.18.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Unloader Compressor 2</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heater1_Sensor">
      <type>state</type>
      <sensorId>HEATER1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.19.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Heater 1</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heater2_Sensor">
      <type>state</type>
      <sensorId>HEATER2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.20.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Heater 2 (No For Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="open_cool_d3p_Sensor">
      <type>state</type>
      <sensorId>OPEN_COOL_D3P</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.21.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Open Cool Float Valve</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="close_cool_d3p_Sensor">
      <type>state</type>
      <sensorId>CLOSE_COOL_D3P</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.22.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Close Cool Float Valve</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="open_heat_d3p_Sensor">
      <type>state</type>
      <sensorId>OPEN_HEAT_D3P</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.23.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Open Heat Float Valve</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="close_heat_d3p_Sensor">
      <type>state</type>
      <sensorId>CLOSE_HEAT_D3P</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.24.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Close Heat Float Valve</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="xal_fan_overl_Sensor">
      <type>state</type>
      <sensorId>XAL_FAN_OVERL</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.31.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al01  Main Fan Overload</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_air_flow_Sensor">
      <type>state</type>
      <sensorId>AL_AIR_FLOW</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.32.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al02  Air Flow Switch Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_air_filter_Sensor">
      <type>state</type>
      <sensorId>AL_AIR_FILTER</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.33.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al03  Air Filter Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="xal_comp_overl1_Sensor">
      <type>state</type>
      <sensorId>XAL_COMP_OVERL1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.34.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al04  Compressor 1 Overload</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_h_pressure1_Sensor">
      <type>state</type>
      <sensorId>MAL_H_PRESSURE1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.35.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al05  Hi Pressure Compressor 1 (Probe)</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_high_pres1_Sensor">
      <type>state</type>
      <sensorId>MAL_HIGH_PRES1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.36.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al05  Hi Safety Compressor 1 (Switch)</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_low_pres1_Sensor">
      <type>state</type>
      <sensorId>MAL_LOW_PRES1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.37.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al07  Low Pressure Compressor 1</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_heat_overl_Sensor">
      <type>state</type>
      <sensorId>AL_HEAT_OVERL</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.38.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al08  Heaters Thermostat</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_overflow_Sensor">
      <type>state</type>
      <sensorId>AL_OVERFLOW</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.39.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al09  Presence Of Water Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_h_pre_room_Sensor">
      <type>state</type>
      <sensorId>AL_H_PRE_ROOM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.40.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al10  Hi Room Temp Prealarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_h_room_temp_Sensor">
      <type>state</type>
      <sensorId>AL_H_ROOM_TEMP</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.41.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al11  Hi Room Temp Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_l_room_temp_Sensor">
      <type>state</type>
      <sensorId>AL_L_ROOM_TEMP</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.42.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al12  Low Room Temp Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_high_humid_Sensor">
      <type>state</type>
      <sensorId>AL_HIGH_HUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.43.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al13  High Room Humidity Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_low_humid_Sensor">
      <type>state</type>
      <sensorId>AL_LOW_HUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.44.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al14  Low Room Humidity Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_external1_Sensor">
      <type>state</type>
      <sensorId>AL_EXTERNAL1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.45.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al15  External Alarm 1</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_external2_Sensor">
      <type>state</type>
      <sensorId>AL_EXTERNAL2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.46.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al16  External Alarm 2</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="xal_comp_overl2_Sensor">
      <type>state</type>
      <sensorId>XAL_COMP_OVERL2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.47.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al17  Compressor 2 Overload</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_h_pressure2_Sensor">
      <type>state</type>
      <sensorId>MAL_H_PRESSURE2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.48.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al18  Hi Pressure Compressor 2 (Probe)</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_high_pres2_Sensor">
      <type>state</type>
      <sensorId>MAL_HIGH_PRES2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.49.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al19  Hi Safety Compressor 2 (Switch)</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_low_pres2_Sensor">
      <type>state</type>
      <sensorId>MAL_LOW_PRES2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.50.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al20  Low Pressure Compressor 2</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_room_humid_Sensor">
      <type>state</type>
      <sensorId>AL_ROOM_HUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.51.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al21  Probe Fail Humidity</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_probe_temp_Sensor">
      <type>state</type>
      <sensorId>AL_PROBE_TEMP</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.52.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al22  Probe Fail Temp</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_pressure_Sensor">
      <type>state</type>
      <sensorId>AL_PRESSURE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.53.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al23  Probe Fail Pressure</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_e06_Sensor">
      <type>state</type>
      <sensorId>MAL_E06</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.54.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al24  High Current Humidifier</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_e09_Sensor">
      <type>state</type>
      <sensorId>AL_E09</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.55.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al25  Lack Of Water Humidifier</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_e10_Sensor">
      <type>state</type>
      <sensorId>MAL_E10</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.56.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al26  Lack Of Current Humidif</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_maintenance_Sensor">
      <type>state</type>
      <sensorId>AL_MAINTENANCE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.58.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al28  Maintenance Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_oil_diff1_Sensor">
      <type>state</type>
      <sensorId>MAL_OIL_DIFF1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.59.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al29  Compressor 1 Oil Diff</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_oil_diff2_Sensor">
      <type>state</type>
      <sensorId>MAL_OIL_DIFF2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.60.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al30  Compressor 2 Oil Diff</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_smoke_fire_Sensor">
      <type>state</type>
      <sensorId>MAL_SMOKE_FIRE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.61.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al31  Smoke - Fire Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_plan_Sensor">
      <type>state</type>
      <sensorId>AL_PLAN</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.62.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al32  LAN Disconnected</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_overload_Sensor">
      <type>state</type>
      <sensorId>AL_OVERLOAD</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.63.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al33  Overload Alarms</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al_clock_Sensor">
      <type>state</type>
      <sensorId>AL_CLOCK</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.64.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al34  Clock Board Faulty</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mepromnook_Sensor">
      <type>state</type>
      <sensorId>MEPROMNOOK</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.65.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al35  Eeprom Write Fail</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal_limit_therm_Sensor">
      <type>state</type>
      <sensorId>MAL_LIMIT_THERM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.66.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Al36  Limit Thermostat Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit79_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT79</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.79.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Condenser Fan 2 (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit80_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT80</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.80.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Reverse Cycle Valve 2 (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit81_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT81</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.81.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 1 Alarm (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit82_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT82</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.82.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 2 Alarm (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit83_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT83</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.83.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Temperature Alarm (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit84_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT84</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.84.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Humidity Alarm (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit85_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT85</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.85.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Air Flow Loss/Main Fan (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit86_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT86</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.86.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Air Filters Or Maint Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="req_res_alarm_Sensor">
      <type>state</type>
      <sensorId>REQ_RES_ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.101.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Alarm Reset Command</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_buzzer_Sensor">
      <type>state</type>
      <sensorId>EN_BUZZER</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.110.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Buzzer Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="disable_humid_Sensor">
      <type>state</type>
      <sensorId>DISABLE_HUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.112.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Integrated Humidifier Disable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="type_drain_Sensor">
      <type>state</type>
      <sensorId>TYPE_DRAIN</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.113.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Discharge Type</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_clock_Sensor">
      <type>state</type>
      <sensorId>EN_CLOCK</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.114.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Watch Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="logic_alarm1_Sensor">
      <type>state</type>
      <sensorId>LOGIC_ALARM1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.115.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>General Alarm 1 Relay Logic</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="logic_alarm2_Sensor">
      <type>state</type>
      <sensorId>LOGIC_ALARM2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.116.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>General Alarm 2 Relay Logic</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_time_zones_Sensor">
      <type>state</type>
      <sensorId>EN_TIME_ZONES</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.118.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Daily Timezone Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="on_off_boss_Sensor">
      <type>state</type>
      <sensorId>ON_OFF_BOSS</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.119.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Unit Active On-Off</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_ext_air_Sensor">
      <type>state</type>
      <sensorId>EN_EXT_AIR</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.120.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>External Air Probe Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_unloader_Sensor">
      <type>state</type>
      <sensorId>EN_UNLOADER</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.121.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Capacity Control Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_out_water_Sensor">
      <type>state</type>
      <sensorId>EN_OUT_WATER</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.123.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Outlet Water Temp Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_supply_air_Sensor">
      <type>state</type>
      <sensorId>EN_SUPPLY_AIR</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.124.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Supply Air Probe Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_in_water_Sensor">
      <type>state</type>
      <sensorId>EN_IN_WATER</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.125.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Inlet Water Temp Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_cool_d3p_Sensor">
      <type>state</type>
      <sensorId>EN_COOL_D3P</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.126.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Float Cool Valve Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_heat_d3p_Sensor">
      <type>state</type>
      <sensorId>EN_HEAT_D3P</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.127.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Float Heat Valve Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_off_keyboard_Sensor">
      <type>state</type>
      <sensorId>EN_OFF_KEYBOARD</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.128.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>On/Off From Keyboard Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_room_humid_Sensor">
      <type>state</type>
      <sensorId>EN_ROOM_HUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.130.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Humidity Probe Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="stand_alone_Sensor">
      <type>state</type>
      <sensorId>STAND_ALONE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.131.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Master Rotation Enable (LAN)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="reset_sequence_Sensor">
      <type>state</type>
      <sensorId>RESET_SEQUENCE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.132.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Master Rotation Restart (LAN)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_integr_humid_Sensor">
      <type>state</type>
      <sensorId>EN_INTEGR_HUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.133.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Integrated Humidifier Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_inp8_board2_Sensor">
      <type>state</type>
      <sensorId>EN_INP8_BOARD2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.137.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Input B8 Board 2 Enable (No Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit138_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT138</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.138.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Main Fan Status During Defrost</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit139_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT139</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.139.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Condenser Fan Enable (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="phases_n_Sensor">
      <type>state</type>
      <sensorId>PHASES_N</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.140.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Number Of Phases Of Integrated Humidifier</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit141_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT141</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.141.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Type Of Freon (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_inp7_board2_Sensor">
      <type>state</type>
      <sensorId>EN_INP7_BOARD2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.142.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Input B7 Board 2 Enable (No For Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="open_cool_fl_Sensor">
      <type>state</type>
      <sensorId>OPEN_COOL_FL</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.145.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Enable Cooling Valve Manual Opening Of 3-Point (No For Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="close_cool_fl_Sensor">
      <type>state</type>
      <sensorId>CLOSE_COOL_FL</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.146.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Enable Cooling Valve Manual Closing Of 3-Point (No For Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="open_heat_fl_Sensor">
      <type>state</type>
      <sensorId>OPEN_HEAT_FL</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.147.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Enable Heating Valve Manual Opening Of 3-Point (No For Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="close_heat_fl_Sensor">
      <type>state</type>
      <sensorId>CLOSE_HEAT_FL</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.148.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Enable Heating Valve Manual Closing Of 3-Point  (No For Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="stop_humid_Sensor">
      <type>state</type>
      <sensorId>STOP_HUMID</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.150.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Reduce Humidif In Cool Position</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="stop_in_alarm_Sensor">
      <type>state</type>
      <sensorId>STOP_IN_ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.151.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Stop Unit In Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="manual_drain_Sensor">
      <type>state</type>
      <sensorId>MANUAL_DRAIN</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.152.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Manual Discharge Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_valve_Sensor">
      <type>state</type>
      <sensorId>EN_VALVE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.153.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Hot / Cold Valve Board 1 Present</label>
      <enum>alarm-em</enum>
      <sensorSet>Valve Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit154_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT154</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.154.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Air Delivery Temp Probe On Circuit 2</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_pressure_Sensor">
      <type>state</type>
      <sensorId>EN_PRESSURE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.155.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Pressure Probe Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_limit_therm_Sensor">
      <type>state</type>
      <sensorId>EN_LIMIT_THERM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.158.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Limit Thermostat Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit167_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT167</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.167.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Enable Line Voltage / Enable Line Voltage On Input B7 Board 1, Hp</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit168_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT168</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.168.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Analogue Input B7 Board 1 Present</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="syson_Sensor">
      <type>state</type>
      <sensorId>SYSON</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.171.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Machine Status On/Off (No With Lock Unit)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="v_digit173_Sensor">
      <type>state</type>
      <sensorId>V_DIGIT173</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.173.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 1 Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_comp2_Sensor">
      <type>state</type>
      <sensorId>EN_COMP2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.174.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 2 Enable</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_heater1_Sensor">
      <type>state</type>
      <sensorId>EN_HEATER1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.175.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Heater 1 Enable (Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_heater2_Sensor">
      <type>state</type>
      <sensorId>EN_HEATER2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.176.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Heater 2 Enable (No For Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="en_heater_bin_Sensor">
      <type>state</type>
      <sensorId>EN_HEATER_BIN</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.177.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Enable Signal To Heaters With Binary Activation Mode (No For Hp)</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="two_circuits_Sensor">
      <type>state</type>
      <sensorId>TWO_CIRCUITS</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.180.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Enable Two Refrigeration Circuits</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <numSensor ruleid="room_temp_Sensor">
      <type>temp</type>
      <sensorId>ROOM_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.2.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Ambient Air Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="supply_air_temp_Sensor">
      <type>temp</type>
      <sensorId>SUPPLY_AIR_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.3.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Air at Coil Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="ext_air_temp_Sensor">
      <type>temp</type>
      <sensorId>EXT_AIR_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.5.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Supply Water Temp</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="line_voltage_Sensor">
      <type>pressure</type>
      <sensorId>LINE_VOLTAGE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.10.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Suction Pressure Circuit 2 Hp</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="v_analog11_Sensor">
      <type>temp</type>
      <sensorId>V_ANALOG11</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.11.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Return Water Temp</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="v_analog12_Sensor">
      <type>pressure</type>
      <sensorId>V_ANALOG12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.12.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Suction Pressure Circuit 1 Hp</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="room_humid_Sensor">
      <type>humidity</type>
      <sensorId>ROOM_HUMID</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.1.0</getOid>
      </value>
      <label>Ambient Air Humidity</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="out_cooling_Sensor">
      <type>pctofcapacity</type>
      <sensorId>OUT_COOLING</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.6.0</getOid>
      </value>
      <label>Value Output For Cooling Valve Control (Not For Hp)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="out_heating_Sensor">
      <type>pctofcapacity</type>
      <sensorId>OUT_HEATING</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.7.0</getOid>
      </value>
      <label>Value Output For Heating Valve Control (Not For Hp)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="out_cool_heat_Sensor">
      <type>pctofcapacity</type>
      <sensorId>OUT_COOL_HEAT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.8.0</getOid>
      </value>
      <label>Heating/Cooling Valve</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al1_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL1</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.10.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Tenth Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al2_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL2</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.11.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Nineth Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al3_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL3</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.12.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Eighth Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al4_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL4</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.13.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Seventh Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al5_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL5</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.14.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Sixth Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al6_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL6</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.15.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Fifth Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al7_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL7</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.16.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Fourth Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al8_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL8</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.17.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Third Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al9_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL9</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.18.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Second Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="mem_code_al10_Sensor">
      <type>num</type>
      <sensorId>MEM_CODE_AL10</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.19.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>First Alarm In The Status List</label>
      <sensorSet>Alarm History</sensorSet>
    </numSensor>

    <numSensor ruleid="unit_status_Sensor">
      <type>num</type>
      <sensorId>UNIT_STATUS</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.20.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Unit Status</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="x_heater2_Sensor">
      <type>timeinhrs</type>
      <sensorId>X_HEATER2</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.39.0</getOid>
      </value>
      <label>Working Hours Heater 2 (No For Hp)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="x_humid_Sensor">
      <type>timeinhrs</type>
      <sensorId>X_HUMID</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.41.0</getOid>
      </value>
      <label>Working Hours Humidifier</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="v_integ_42_Sensor">
      <type>pctofcapacity</type>
      <sensorId>V_INTEG_42</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.42.0</getOid>
      </value>
      <label>Value Output For Heating/Cooling Valve Circuit 2 (Hp)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="x_dehumid_Sensor">
      <type>timeinhrs</type>
      <sensorId>X_DEHUMID</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.43.0</getOid>
      </value>
      <label>Working Hours Dehumidifier (No For Hp)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="x_main_fan_Sensor">
      <type>timeinhrs</type>
      <sensorId>X_MAIN_FAN</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.45.0</getOid>
      </value>
      <label>Working Hours Main Fan</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="n_heaters_Sensor">
      <type>num</type>
      <sensorId>N_HEATERS</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.63.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Number Of Heaters / Defrosting Time (Hp)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="configuration_Sensor">
      <type>num</type>
      <sensorId>CONFIGURATION</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.64.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Config Unit, Number Of Compressor And Board</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="units_number_Sensor">
      <type>num</type>
      <sensorId>UNITS_NUMBER</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.104.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Number Of Masters Connected Via LAN</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="thr_h_humid_Sensor">
      <type>timeinhrs</type>
      <sensorId>THR_H_HUMID</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.108.0</getOid>
      </value>
      <label>Humidifier Excessive Operating Time Alarm</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <valueMap ruleid="status-vm">
      <valueIn>0</valueIn><valueOut>0</valueOut>
      <valueIn>1</valueIn><valueOut>1</valueOut>
      <valueIn>*</valueIn><valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>

  </device>

</APC_DDF>

